# Open Questions and Evidence Gaps

> This file is a living evidence tracker. “Unknown” means the reviewed public record does not yet establish the answer; it does not imply that the information does not exist or that the applicant has refused to provide it.
>
> Last reviewed: 2026-11-16 for the external-audit supplemental questions below (prior sections retain their historical source-cutoff dates).

## Status vocabulary

- **Documented** — supported by a public record or source document.
- **Represented** — stated by the company or in public discussion but not independently verified for the final design.
- **Preliminary** — reported for an early project concept and subject to change.
- **Unknown** — not established in the public sources reviewed.
- **Needs legal review** — depends on current local/state law or enforceability analysis.

## Governance and public-record status — September 18 update

| Question | Current status | Evidence needed |
|---|---|---|
| Was proposed Resolution 92-26 adopted on September 14? | Unknown in posted record | September 14 minutes or executed resolution |
| What is the final voting/non-voting committee structure? | Proposed packet language | Adopted Resolution 92-26 or later amendment |
| When is the first Data Center Advisory Committee meeting? | Unknown | Posted Chapter 21 notice/agenda |
| What is the controlling final text of Resolution 57-26? | Needs document recovery | Signed/executed resolution reflecting Council amendment |
| Why do the June 22 packet draft and minutes differ on moratorium duration? | Documented discrepancy | Final executed resolution / City record |
| Has the City Attorney issued a written opinion on moratorium validity? | Unknown | Public legal memorandum or Council record, subject to lawful confidentiality |
| Has any official conflict-of-interest determination or recusal been recorded? | Unknown | Minutes, written determination, or other public record |
| Are any committee records being withheld under an NDA/confidentiality agreement? | Unknown | Agreement plus cited Chapter 22/statutory basis for confidentiality |
| Historical municipal-pool metered water use | Unknown | Utility meter/billing records for requested years |

**Current source note:** the June 22 packet draft contains both an indefinite-duration recital and a 90-day operative section, while the June 22 minutes record Council approval of a 12-month moratorium with 60–90-day benchmarks. The minutes are therefore the stronger record of the Council's action pending recovery of the executed final resolution.

## Project identity and site design

| Question | Current status | Evidence needed |
|---|---|---|
| What exactly will be built? | Represented / preliminary | October 1 forum described one permanent traditional data-center building of about 60,000 sq. ft.; the county independently confirms the underlying site is 15.22 acres, while the final developed footprint/site plan remains pending |
| Initial building/container count and square footage | Represented / preliminary | One approximately 60,000-sq.-ft. building was presented; final application/site plan required |
| Maximum buildout | Represented / preliminary | Company said it has no current Cascade expansion plan and expressed willingness to accept limits; enforceable maximum/phase plan still required |
| Construction phases and dates | Represented / preliminary | Company estimated about 12–18 months from authorization/ability to proceed to operation; final development schedule required |
| Current site/parcel owner | **Documented** | Dubuque County identifies Simple Mining LLC as deed holder of PIN 1932176027, 15.22 acres, Lot 2 Cascade Industrial Park 14th Addition |
| Final applicant/developer legal entity | Unknown | Final application/entity documentation; site ownership alone does not establish every project-contracting entity |
| Operating entity | Unknown | Application/development agreement |
| Cryptocurrency-only or other future workloads | Represented / preliminary | Company described a conventional data center capable of AI-related computing, said no tenant/customer was committed, and did not limit the site to cryptocurrency; final applicant narrative and enforceable use/impact conditions needed |

Early March trade reporting described approximately four acres and around 40 containerized cryptocurrency-mining units. The October 1 forum presented a materially different permanent-building concept. Dubuque County now confirms that the underlying property itself is **15.22 acres**, so the earlier four-acre figure should not be treated as the parcel size. Neither early reporting nor the forum presentation should be treated as the final approved design. See [`29_SIMPLE_MINING_SITE_PARCEL_AND_ZONING.md`](29_SIMPLE_MINING_SITE_PARCEL_AND_ZONING.md).

## Electricity

| Question | Current status | Evidence needed |
|---|---|---|
| Initial average and peak MW | Represented | About 40 MW was stated by both Simple Mining and the utility representative; underlying utility-confirmed load study needed |
| Maximum full-buildout MW | Represented / preliminary | About 40 MW for the current concept; final utility/application documents needed |
| Substation/feeder/transmission upgrades | Represented / preliminary | Utility representative said transmission capacity was adequate and project-driven upgrades would be identified through utility engineering |
| Upgrade cost | Unknown | Utility/development agreement |
| Who pays project-driven electrical infrastructure | Represented | Utility representative said Simple Mining would pay 100% of transmission, substation, and distribution upgrades upfront, subject to true-up; written agreement needed |
| CIPCO–MVEC joint Cascade transmission/capacity study | Referenced at October 1 forum; report not publicly located as of October 13 | Study or nonconfidential executive summary; study date/ID, assumptions, modeled contingencies, written conclusion, required upgrades, and confirmation directly from CIPCO |
| Dedicated or contracted new generation to support approximately 40 MW | Required according to MVEC forum statement; not confirmed as procured | Source, procurement schedule, capacity accreditation, power supply/tariff, and commitment documents |
| CIPCO statement specifically rejecting Cascade electrical service | Not established by attributable public record reviewed | Dated official CIPCO minutes, speaker, written statement, or decision identifying Cascade and the specific capacity constraint |
| Demand-response/curtailment participation | Unknown | Utility tariff/contract |
| Backup generation capacity | Partially represented | About 15 diesel backup generators were estimated; exact MW, models, fuel storage, and air permit remain needed |
| UPS/BESS type and capacity | Unknown | Electrical/fire plans |

The October 1 forum also recorded the utility representative's statement that no Cascade service contract had yet been executed and that a load of this size would be required to add new generation. The underlying study, tariff, generation arrangement, and executed agreements remain necessary.

## Cooling and water

| Question | Current status | Evidence needed |
|---|---|---|
| Closed-loop internal cooling | Represented | Sealed cooling drawings |
| External heat-rejection method | Represented / preliminary | October 1 presentation described an air-cooled condenser / dry heat-rejection approach; final mechanical design needed |
| Evaporative/adiabatic water use | Represented as none for routine cooling | Final mechanical design / WUE calculation |
| Average gallons/day | Unknown | Engineering estimate |
| Peak hot-day gallons/day | Unknown | Design-day estimate |
| Annual gallons/year | Unknown | Water-use study |
| Water source | Partially represented | Company said cooling-loop fluid would be brought onsite and municipal water would be limited mainly to domestic uses and possible humidification; final utility/plumbing documentation needed |
| Potable municipal water requirement | Represented as limited to building/domestic use | Utility agreement and engineering estimate |
| Wastewater/blowdown | Unknown | Plumbing/process narrative |
| Coolant/treatment chemicals | Partially represented | Glycol-based coolant was discussed; final product selection, SDS, volume, and containment plan needed |
| Drought response | Partially represented | Company expressed willingness to accept a water-use cap; final Water Use Agreement/operations plan needed |

The October 1 forum materially narrowed the cooling concept but did not supply sealed mechanical drawings or actual gallons/day/year.

## Noise

| Question | Current status | Evidence needed |
|---|---|---|
| Exact LEED system/version, registration, certification and acoustic credits | Company design goal only; not independently confirmed | Registration record and rating-system version, credit scorecard, exterior pilot eligibility confirmation and evidence submissions |
| LEED-related enforceable off-site acoustic commitment | Not established | Separate legally binding M-2 performance standard or project agreement, independent residential modeling and postconstruction measurement |
| Existing ambient baseline | Limited project observations only | Independent baseline survey |
| Property-line normal-operation dBA/dBC | Represented / preliminary | Company discussed roughly 50 dB conditions and an enforceable property-line ceiling around 65 dB as an example; final acoustic model needed |
| Nearest-residence day/night level | Unknown | Acoustic model |
| Tonal/low-frequency components | Unknown | Frequency/tonality analysis |
| Maximum-cooling operating condition | Unknown | Acoustic model; company acknowledged hotter-day cooling may be louder |
| Generator-test levels | Unknown | Equipment data/model |
| Post-construction acceptance criteria | Partially represented | Company repeatedly expressed willingness to accept a clear enforceable property-line limit; ordinance/permit/agreement still needed |
| Recurring/complaint testing | Unknown | Enforcement conditions |

No final Cascade acoustic study has been located. The October 1 forum added verbal noise representations but did not replace engineered modeling or independent acceptance testing.

## Environment and drainage

| Question | Current status | Evidence needed |
|---|---|---|
| Pre/post stormwater runoff | Unknown | Civil/stormwater study |
| Downstream drainage impacts | Unknown | Civil/hydraulic analysis |
| Erosion/sediment controls | Unknown | Construction SWPPP/civil plans |
| Generator emissions | Unknown | Generator schedule and permits |
| Electronic-waste handling | Unknown | Waste-management plan |
| Fuel/coolant spill containment | Unknown | SPCC/process plan as applicable |
| Independent environmental review | Policy proposal | Scope and consultant report if required |

## Jobs and workforce

| Question | Current status | Evidence needed |
|---|---|---|
| Temporary construction employment | Unknown | Applicant/EPC estimate |
| Permanent FTE | Represented / projected | About 20–25 permanent positions across a 24/7 operation; staffing plan needed |
| Permanent job categories | Represented | Operations/site management, maintenance, electrical, mechanical, security, and IT-related roles were discussed; staffing plan needed |
| Wage/salary ranges | Represented / projected | Approximately $75,000–$80,000 average salary, with lower entry-level and higher skilled roles; workforce commitment needed |
| Local recruitment/training | Represented | Company said it intends to hire locally and work with regional education/workforce partners including NICC; agreement/metrics needed |
| Automation assumptions | Unknown | Applicant operations plan |

Do not infer Cascade employment from a hyperscale cloud/AI project or from industry-wide job multipliers.

## October 22 MVEC franchise and payroll-tax evidence gaps

The project now has a [detailed Cascade electric franchise/40 MW fiscal and income tax scenario](../impacts/36_CASCADE_ELECTRIC_FRANCHISE_FEE_AND_40MW_FISCAL_SCENARIOS.md). Published law authorizes possible 0–5% MVEC fee arrangements. Maquoketa has an actual 5% MVEC franchise and Manchester has a similar franchise. **Unknown:** Cascade's own franchise agreement status, precise within-city delivery/sales boundary, PILOT parity, legal authority for an M-2-only rate, applicable 2026 MVEC special contract/gross receipt amount, and whether the proposed data center is actually eligible for sales tax exemption. The **40-job $80k assumption is hypothetical**, versus 20–25 jobs projected at the October 1 forum. Federal/Iowa income taxes are **not Cascade income**.

## Taxes, incentives, and public costs

| Question | Current status | Evidence needed |
|---|---|---|
| Current pre-development parcel assessment | **Documented** | 2026 county record: $236,800 assessed land, $0 building, $236,800 gross assessed value; this is not a completed-project valuation |
| Completed-project assessed/taxable value | Unknown; company projected about $400 million total capital investment, which is not the same as taxable value | Assessor/fiscal analysis after final project/incentive treatment |
| Annual City/county/school tax revenue | Unknown | Assessed-value and levy analysis |
| Requested abatements/TIF/incentives | Represented | Company said at the forum it expected only existing Iowa data-center sales/use-tax incentives and was not then seeking additional local or federal incentives; final applications/agreement needed |
| Utility incentives or special rate | Unknown | Public utility agreement/tariff where disclosable |
| Project-driven road/water/sewer costs | Unknown | Engineering/fiscal study |
| Net fiscal impact | Unknown | Independent fiscal-impact analysis |
| Clawbacks/performance guarantees | Unknown | Development agreement |

West Des Moines and other projects show what is possible under different agreements; those numbers are not Cascade forecasts.

## Infrastructure and emergency response

| Question | Current status | Evidence needed |
|---|---|---|
| Construction truck traffic | Unknown | Traffic/construction plan |
| Normal operating traffic | Unknown | Staffing/traffic study |
| Road upgrades | Unknown | Civil/traffic study |
| Fire suppression system | Represented only as code-compliant | Final fire-protection design |
| Stored fuel | Partially represented | Diesel backup generation was stated; final generator/fuel plan and storage volume needed |
| Batteries/UPS hazards | Unknown | Electrical/fire plan |
| Specialized responder training/equipment | Partially represented | Company expressed willingness to coordinate an emergency action plan with police/fire/emergency management; impact review needed |
| Developer funding for project-specific responder needs | Unknown | Development agreement |

## Zoning and legal process

| Question | Current status | Evidence needed |
|---|---|---|
| Site zoning district | **Documented in City ArcGIS as M-2 Heavy Industrial** | City GIS feature carries older PIN 1932127004; county current PIN is 1932176027. See parcel/zoning evidence note for reconciliation. |
| Exact current land-use approval path | Needs legal review | Current saved zoning ordinance/amendments + application; M-2 designation alone does not answer whether a data center is permitted/conditional under the controlling text |
| Enforceability of workload/tenant restrictions | Needs legal review | City Attorney analysis |
| Physical-impact standards City may impose | Needs legal review | Ordinance drafting/legal review |
| Development-agreement authority and terms | Needs legal review | Iowa/local law + negotiated agreement |
| State/federal preemption issues | Needs legal review | Permit-by-permit legal analysis |
| Public-record/security confidentiality | Needs legal review | Iowa Chapter 22/application-specific analysis |

## Monitoring, expansion, and decommissioning

| Question | Current status | Evidence needed |
|---|---|---|
| Annual compliance reporting | Policy proposal / partial company representation | Company referred to reporting/monitoring obligations; exact applicable reports and local requirements need verification |
| Independent inspections/testing | Policy proposal | Ordinance/agreement |
| Material-expansion threshold | Partially represented | Company said it has no current Cascade expansion plan and is open to enforceable limits; ordinance/agreement needed |
| Cooling/load changes requiring review | Unknown | Ordinance/agreement |
| Useful facility life | Unknown | Applicant estimate |
| Decommissioning plan | Partially represented | Company expressed willingness to discuss cleanup/decommissioning assurance; applicant plan needed |
| Decommissioning cost | Unknown | Engineer estimate |
| Bond/LOC/escrow or other security | Partially represented | Company expressed openness to a surety bond or similar protection; negotiated/legal mechanism still needed |

## Comparable facilities

At the October 1 forum, Simple Mining identified its **Manchester, Iowa** facility as a nearby operating comparison, representing it as roughly **50 MW**, about **6 acres**, hydro/liquid cooled, and operating for about a year with no complaints known to the company. Those are company statements, not independent verification.

Still needed from the applicant/independent record:

- the operating Simple Mining site most technically similar to Cascade;
- site MW and equipment configuration;
- cooling/heat-rejection design;
- distance to nearby receptors;
- measured noise;
- actual water use;
- permanent staffing;
- documented complaints/violations, if any;
- local tax/infrastructure arrangement.

A named comparable site would allow Cascade to replace speculative analogies with a real operating dataset.

## Sources establishing the current framework

- Simple Mining hosting: https://www.simplemining.io/hosting
- Simple Mining water article: https://www.simplemining.io/insights/post/data-center-water-usage
- Data Center Dynamics early Cascade proposal report: https://www.datacenterdynamics.com/en/news/simple-mining-plans-bitcoin-mining-expansion-in-dubuque-county-iowa/
- City of Cascade 2026 Council records: https://www.cityofcascade.org/vnews/display.v/ART/6959ce08641c7
- June 22, 2026 Council Minutes: https://www.cityofcascade.org/vimages/shared/vnews/stories/6959ce08641c7/June%2022%202026%20Council%20Minutes.pdf
- Cascade zoning chapter: https://codelibrary.amlegal.com/codes/cascadeia/latest/cascade_ia/0-0-0-4120
- Linn County Data Center Ordinance: https://www.linncountyiowa.gov/DocumentCenter/View/27695/PA26-0001-Ordinance-PDF
- Jones County Data Center Ordinance: https://www.linncountyiowa.gov/DocumentCenter/View/27656/Jones-County-Data-Center-Ordinance


## October 1 forum source

See [`../updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md`](../updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md) for the transcript-derived forum record. The underlying [raw WebVTT captions](../../sources/community-forums/2026-10-01_simple-mining-community-forum_youtube-auto-captions.en.vtt) were generated automatically by YouTube and have not been human-certified as a verbatim transcript.

## November 16 external-audit follow-up (not established facts)

**Source:** [11-page external audit and all 25 finding dispositions](../evidence/53_INDEPENDENT_FACTUAL_LEGAL_TECHNICAL_AUDIT_2026-11-16.md). The auditor explicitly could not read key current repository files, so the items below are **document requests and verification tasks** rather than proven deficiencies or violations.

| Outstanding question | Status as of Nov. 16 | Evidence / decision requested |
| --- | --- | --- |
| What is the actual design electrical load and generator count? | **Preliminary / unverified** (~40 MW; about 15 generators reported) | Applicant engineer's load plan, one-line diagrams, unit-by-unit generator schedule and serial/nameplate data. |
| Which emission tier and federal operating classification governs each engine? | **Unknown** | Engine mechanical horsepower, manufacture date, EPA engine-family certificate, **liters per cylinder**, controls, testing/dispatch intention, and applicable 40 CFR 60 IIII and 63 ZZZZ provisions. |
| What is the fleet-wide potential to emit and major-source status? | **Unknown / requires Iowa DNR determination** | Pollutant-specific calculations in tons/year, including **NOx separately from NMHC/VOC**, simultaneous-operation assumptions and federally enforceable hours/fuel limits; PTE method for **new engines**, not automatic use of a 500-hour retrospective rule. |
| Are Iowa DNR construction/operating permits or written exemptions in place? | **Unknown** | Agency-issued permits, application/permit numbers, PSD/Title V applicability letters and any site-specific emissions/operation restrictions. |
| What liquid fuel/oil capacity and spill prevention plans apply? | **Unknown / conditional** | Tanks and aggregate oil storage, secondary containment, review of conditional [SPCC 40 CFR Part 112](https://www.ecfr.gov/current/title-40/part-112) applicability. |
| Do chemical reporting, fire and energy storage codes apply? | **Unknown / conditional** | Diesel/chemical inventory and relevant federal/state EPCRA Tier II thresholds, adopted local fire code edition and energy-storage safety plans; confirm fire authority. |
| Is construction stormwater permit coverage required? | **Unknown / conditional** | Acreage disturbed, construction phasing and Iowa NPDES General Permit No. 2 applicability. |
| Are independent acoustic measurements enforceable? | **Needs field/legal review** | Engineer's instrument standard, `Leq,1h` method, separate indoor/outdoor and daytime/nighttime limits, trained third-party measurement, permissions, attributable source and background treatment. |
| Are the actual City vote records and developer project conditions available? | **Unknown** | Signed and approved Oct 28 and Nov 11 minutes, any full meeting recording, exact source project agreement, effective City zoning consolidation and committee agenda. |
| Is there an MVEC franchise and how would any City revenue be calculated? | **Unknown** | Effective franchise ordinance, exact service territory, tariff and cost-adjustment terms, load factor and allowed fee base. Existing numerical examples are scenarios only. |
| Which comparator ordinances or lawsuit dispositions changed by Nov 18? | **Needs verification** | Adopted and effective documents vs drafts (including Central City) and docket-by-docket case status/holding as of the review date. |

**Interpretation safeguards:** The external audit's illustration yielding ~132 short tons/year used the **combined NMHC+NOx** rate and does not by itself establish >=100 tons/year **NOx**; the Iowa 500-hour method is conditional and not an operating license; the 15-ppm diesel sulfur rule is not the only federal sulfur category (see §60.4207(d) for engines >=30 L/cylinder). The current [November 18 primary-source brief](../../proposals/NOVEMBER-18-2026-GENERATORS-AIR-AND-IOWA-CITY-COMPARATORS.md) discusses these distinctions.
