---
layout: page
title: CIPCO and MVEC Power Capacity
permalink: /cipco-mvec-power/
---

# CIPCO, MVEC and Power Availability for Cascade

> **Research status, October 13, 2026.** Independent research, not a statement by the City, CIPCO, or MVEC. The proposed Cascade data center was described as approximately **40 MW**, not a typical hyperscale campus. A project-specific utility study was **described publicly but has not been obtained or reviewed**.

**The central distinction:** **Generating capacity** is the ability to produce or secure enough power. **Transmission capacity** is the ability to move that power through the high-voltage network. **Distribution/substation upgrades** and an executed service agreement are additional requirements. A statement about a shortage in one category is not automatically a contradiction about another.

## Direct public evidence

| Date | Who said it | What it establishes |
| --- | --- | --- |
| February 24, 2025 | **CIPCO**, in its integrated resource plan summary | Reported a system-wide shortage of **more than 150 MW of generating capacity** and additional resource needs through 2030. It did **not** say the Cascade data center had been rejected. |
| September 11, 2026 | **MVEC CEO Jeremy Richert**, in his published CEO Insights | MVEC evaluates large-load requests **alongside CIPCO** and expects customers to fund project-driven infrastructure. |
| October 1, 2026 | **Jeremy Richert**, at the Cascade community forum | Described a joint capacity study finding **adequate regional transmission for the proposed approximately 40 MW load**, with room reserved for normal growth. |
| October 1, 2026 | **Jeremy Richert**, same presentation | Stated that a load of this size **must bring additional generation**, and that Simple Mining would have to prepay **100% of project-driven transmission, substation and distribution upgrades**. |
| October 1, 2026 | **Jeremy Richert**, same presentation | Stated that **no Cascade service contract had been executed** as of that date. |

## October 1 meeting: key statements

The [preserved raw YouTube auto-caption transcript](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/sources/community-forums/2026-10-01_simple-mining-community-forum_youtube-auto-captions.en.vtt) identifies Richert as MVEC's CEO. These are approximate automatically generated captions, **not a human-certified verbatim transcript**. Timestamps refer to elapsed time in the recording.

- **19:05–19:24:** Richert identifies CIPCO as MVEC's generation/transmission provider and describes their joint analysis of the Cascade load.
- **19:24:** "We found that the transmission is adequate in this area to serve that size of load."
- **19:42–20:04:** MVEC and CIPCO preserve capacity for ordinary or "native" community growth.
- **20:36:** "Simple Mining would pay 100% of all upgrades to serve this new load in this area."
- **21:08:** "For this size of load, we would also require Simple to bring new generation."
- **17:45:** "No contracts have been executed and signed."

These statements describe conditions and preliminary findings, **not** an unconditional service guarantee.

## Has the CIPCO–MVEC study been located?

**Not yet.** Searches of publicly indexed CIPCO and MVEC publications, official documents and project-related references through October 13, 2026 did **not** identify a publicly downloadable Cascade-specific study. The October 1 forum itself identifies a study, but does not supply the report, model assumptions, cost estimates, or completed generation arrangements.

This is **different from CIPCO's system-wide Integrated Resource Plan**, which assesses regional generation needs, and from its capacity procurement and Hickory Grove generation initiatives.

The next evidence step is a **direct joint request to CIPCO and MVEC** for the study or a nonconfidential summary that names the study date, scope, assumed load, conditions, grid constraints, required upgrades, generation arrangements and conclusion. Public absence does not mean the study does not exist.

## Why the public claims may not conflict

- CIPCO's official **2025** statement addresses insufficient generation resources within its overall portfolio.
- MVEC's **October 2026** presentation addresses its described **ability to transmit** electricity to Cascade, while requiring **new generation** for that customer.
- An unnamed person's description of a CIPCO meeting is not evidence of a Cascade-specific rejection without a date, speaker, minutes or exact statement.

**Open question:** Does CIPCO itself confirm the October 1 account of the joint study, and has any new information changed the result?

## National electricity-rate evidence is not a signed Cascade contract

The [U.S. Chamber's October 2026 report (p. 4)](https://www.uschamber.com/assets/documents/The-Community-and-Economic-Impacts-of-Data-Centers.pdf) summarizes other studies suggesting data-center load does **not inevitably** raise average retail electricity rates. Its model also **assumes** $20m in developer-funded electric grid improvements for one hypothetical 50 MW facility (p. 68). Neither assertion establishes MVEC's specific cost allocation, any completed CIPCO interconnection, a final tariff, or an executed 40 MW agreement for Cascade. [Iowa model applicability assessment]({{ '/economic-impact-chamber-2026/' | relative_url }}).

## Original sources and complete analysis

- [CIPCO: IRP Verifies New Generation Needed, February 24, 2025](https://www.cipco.net/news/irp-verifies-new-generation-needed)
- [MVEC: CEO Insights, September 11, 2026](https://www.mvec.coop/ceo-insights)
- [MVEC: Power Source and CIPCO membership](https://mvec.coop/power-source)
- [MVEC: 2026 Annual Meeting, August 20 (reported September 11)](https://www.mvec.coop/2026-annual-meeting)
- [CIPCO/ACES: January 20, 2026 capacity procurement notice](https://www.naema.com/news/aces---cipco---miso-capacity-rfp)
- [CIPCO: Hickory Grove Generating Station, 240 MW project, not tied to a single data center](https://www.cipco.net/hickory-grove-generating-station)
- [Detailed CIPCO–MVEC research with statement timeline and study request](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/32_CIPCO_MVEC_CAPACITY_CLAIMS_AND_STUDY_STATUS.md)
- [October 1 forum summary](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md)
- [Raw source captions](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/sources/community-forums/2026-10-01_simple-mining-community-forum_youtube-auto-captions.en.vtt)

**Not established:** Final feasible service date, committed generation, signed contract, independently reviewed load study, or any explicit CIPCO refusal to serve the Cascade proposal.
