# Cascade Data Center

**Last updated: November 16, 2026**  
*Independent research — current draft and public committee update, not an official City publication.*

Research, source material, community questions, and policy analysis related to proposed data-center development in Cascade, Iowa.

The working position of this independent community project is **pro-data-center development with appropriate community protections, transparency, and accountability**. Read the [research scope and project stance](docs/research-scope.md) for the full purpose, areas of focus, and policy principles.

## November 16 — Independent audit reconciliation

**[Review the submitted external audit and disposition of all 25 findings](dataset/evidence/53_INDEPENDENT_FACTUAL_LEGAL_TECHNICAL_AUDIT_2026-11-16.md)** · [Current authoritative working documents](CURRENT.md) · [Public audit summary](https://ttbakiatwoam.github.io/cascade-data-center/audit-2026-11-16/).

The auditor could not access several relevant current source files; missing-from-accessible-material findings are **not automatically missing from the repository**. Verified proposal corrections: **Major Industrial Facility now means meeting or exceeding** the §165.11(D)(8) threshold; routine generator testing is proposed for **8 a.m.–6 p.m., Monday through Friday**, rather than 6 a.m.–8 p.m.; and the draft requests applicable generator certification and Iowa DNR permit/exemption and potential-to-emit records. These **independent draft revisions were not part of the reported November 11 definition votes**. All four reported committee-approved definition wordings, including **both** Hyperscale tests, remain unchanged. The original 11-page external audit is identified by title and SHA-256 in the source register; the GitHub Markdown disposition is **not** a copy of the binary PDF.

**Technical review caution:** Engine NMHC+NOx is a combined certification quantity, not automatically NOx alone for Title V screening; Iowa's 500-hour emergency-generator PTE assumption is conditional; sulfur rules distinguish under-30 L/cylinder 15 ppm fuel from a separate at-least-30 L/cylinder 1,000 ppm provision. The November 11 redline PDF and November 18 packet must be regenerated to reflect the current text.

## November 18, 2026 advisory committee meeting packet

**[Download the complete November 18 committee packet (PDF)](docs/downloads/cascade-advisory-committee-meeting-packet-2026-11-18.pdf)** · [Website meeting briefing](https://ttbakiatwoam.github.io/cascade-data-center/meeting-2026-11-18/) · [Source-linked generator / city comparison research](proposals/NOVEMBER-18-2026-GENERATORS-AIR-AND-IOWA-CITY-COMPARATORS.md).

The printable packet combines the **November 11 source-based red/blue M-2 ordinance, revised November 16 for independent audit corrections**, and a **November 16 external audit findings appendix (25 qualified dispositions, not the original uploaded binary PDF)**, all **28 proposed local definitions with source notes**, an **omitted-term register** explaining why **52 Iowa-law reference definitions** and **five existing Cascade zoning definitions** are not separately reproposed, official verbatim federal EPA diesel-engine regulations and Iowa Chapter 22 source excerpts with highlighted sulfur-ppm/air-permit language, and highlighted Iowa municipal zoning comparisons including the **original 10-page Central City draft**. Additional city models include **Palo EU-1 (adopted)** and Dubuque's temporary hyperscale moratorium, with separate county examples clearly labeled as such.

**Key unresolved issue:** The developer's anticipated **approximately 15 generators** and the **40 MW project** are planning representations, not an independently verified engine schedule or proof that the generators are **EPA Tier 4**. **15 ppm** generally refers to ULSD **fuel sulfur** for certain engine categories; emission standards for engine NOx/PM are normally in **g/kW-hr**, while NO₂/SO₂/CO ppm/ppb values can be **ambient-air** standards. Confirm each engine's category, permits and actual operating use before discussing enforceable limits.

**Document status:** This is independent research for the participant-reported **Wednesday, November 18, 2026, 7 p.m.** advisory meeting, not an official City packet, approved zoning ordinance, or adoption of the remaining 24 local proposals.

## Current status — November 12, 2026

**Current ordinance:** [November 11 black/red/blue working ordinance PDF](docs/downloads/cascade-m2-red-blue-draft-ordinance-2026-11-11.pdf) · [editable source redline](proposals/COMPLETE-M2-COLOR-CODED-REDLINE-2026-11-11.md) · [public website](https://ttbakiatwoam.github.io/cascade-data-center/draft-ordinance/). **Black** reproduces the source-based existing zoning baseline; **red** identifies proposed new ordinance provisions; **blue** identifies spelling and layout corrections. November 3–9 PDFs are historical and are not substitutes for the current version.

**November 11 committee report:** Four definitions were approved for inclusion in the *advisory committee's working draft*: **Data Center**, **Data Center Business**, **Sustainable Design** (reported unanimous), and **Hyperscale Data Center** (reported **5–3**). Hyperscale requires **100,000 square feet or larger AND electrical demand exceeding 60 MW**, with no “annually” requirement. Counts for the first two definitions remain uncertain (5–3 or 6–2); official minutes and individual roll calls have not been verified. Most other definitions were skipped because they are already covered by Iowa law or existing Cascade zoning. [Vote register](dataset/updates/47_ADVISORY_COMMITTEE_VOTES_2026-11-11.md) · [canonical definitions](dataset/updates/50_COMMITTEE_APPROVED_DEFINITIONS_CANONICAL_2026-11-11.md).

**Not approved:** The independent draft's citywide Hyperscale prohibition, other proposed definitions and additional M-2 performance standards were **not approved by those definition votes**. There is no City Council enactment or Simple Mining project approval established by this repository.

**Recording and correspondence:** The November 11 meeting recording was **reported to stop around the 60-minute mark**, before the definition votes. The author prepared a [Deanna follow-up email](dataset/updates/51_EMAIL_TO_DEANNA_COMMITTEE_VOTES_2026-11-12.md) (**reconstructed from prior drafting instructions; exact final message not available**) and [Adam Haynes / Simple Mining email](dataset/updates/52_EMAIL_TO_ADAM_HAYNES_SIMPLE_MINING_2026-11-12.md) (**complete author-edited draft text**) to share the ordinance and research. **Neither email is confirmed sent, delivered, or acknowledged.** [Website correspondence record](https://ttbakiatwoam.github.io/cascade-data-center/correspondence-2026-11-12/).

**Next meeting:** Reported for **Wednesday, November 18, 2026 at 7:00 p.m.**, with air-pollution and generator discussions, subject to official agenda verification. [November 18 source brief](dataset/policy/48_AIR_POLLUTION_GENERATORS_COMPARATIVE_BRIEF_2026-11-18.md).

## Next advisory meeting — Wednesday, November 18, 2026 at 7:00 p.m.

The committee is scheduled to discuss **air pollution and contaminants, stationary diesel generators, and Iowa DNR / EPA rules**. The packet now prioritizes **Iowa municipal ordinances** classed by hyperscale versus ordinary commercial Data Centers, with **county ordinances deferred**. The meeting date, time and agenda topic are participant-reported and await the official City agenda. Read the [air-quality and generators research brief](dataset/policy/48_AIR_POLLUTION_GENERATORS_COMPARATIVE_BRIEF_2026-11-18.md) and [public website guide](https://ttbakiatwoam.github.io/cascade-data-center/air-quality-generators-2026-11-18/). The [November 11 definition votes](dataset/updates/47_ADVISORY_COMMITTEE_VOTES_2026-11-11.md) are recorded separately; two tallies remain unconfirmed.

## Committee website

A committee-friendly website is maintained from `docs/` and published via GitHub Pages: **https://ttbakiatwoam.github.io/cascade-data-center/**. The [October 28 committee minutes and next actions](docs/meeting-2026-10-28.md) record Chair **Rob McNally**, Vice Chair **Dave Mehrl**, and the November 11, 2026 at 7:00 p.m. meeting with a member assignment to bring ordinance definitions and citations. See the [source transcription](sources/committee-materials/2026-10-28/OCTOBER_28_2026_MINUTES_SOURCE_TRANSCRIPTION.md) and [evidence-labeled summary](dataset/updates/39_ADVISORY_COMMITTEE_MINUTES_2026-10-28.md); the minutes do not record adoption of an M-2 ordinance. The website and draft proposals are independent, not official City publications.

## November 4 LexisNexis Assist source and verification

[Read the public legal-source review](https://ttbakiatwoam.github.io/cascade-data-center/lexisnexis-data-center-definition/), the [complete two-prompt transcript](sources/legal-research/2026-11-04_LEXISNEXIS_ASSIST_PROMPTS_AND_OUTPUT_TRANSCRIPT.md), and the [Iowa law source-check memo](dataset/policy/46_LEXISNEXIS_ASSIST_DEFINITION_AND_IOWA_AUTHORITY_REVIEW_2026-11-04.md). The source is AI-assisted research, not legal authority; the original DOCX has not been archived as a binary. It includes 32 cited-reference entries. Importantly, **Iowa §423.3(95)(f) is the state tax-program definition; §423.4 is about partial refunds**. The November 3 ordinance and proposed local thresholds were not altered by this source addition.

## 2026 U.S. Chamber Iowa data-center economic model

[Read the public Iowa-focused evaluation](https://ttbakiatwoam.github.io/cascade-data-center/economic-impact-chamber-2026/) and [full source review](dataset/impacts/45_CHAMBER_IOWA_ECONOMIC_IMPACTS_2026_CRITICAL_REVIEW.md). The [October 15, 2026 report](https://www.uschamber.com/assets/documents/The-Community-and-Economic-Impacts-of-Data-Centers.pdf) modeled a **50 MW, $1.69 billion** facility: 4,947 jobs supported **statewide annually during construction**, 647 **statewide annually in operations**, but only **50 assumed direct data-center workers**. These are not guaranteed Cascade hires or City tax revenues. [Source provenance](sources/economic-studies/US_CHAMBER_DATA_CENTER_IMPACTS_2026_SOURCE_RECORD.md).

## Existing Cascade M-2 categories and building-class analysis

[Read the public M-2 classes analysis](https://ttbakiatwoam.github.io/cascade-data-center/m2-existing-use-classes/) or [the complete source-linked Markdown](dataset/policy/44_CASCADE_M2_EXISTING_USE_AND_STRUCTURE_CATEGORIES_2026-11-03.md). The scanned code lists **permitted and special-exception industrial uses**, some with specific siting and operational conditions. It does **not expressly establish a §414.2 taxonomy of “classes or kinds of buildings.”** This distinction informs the proposed neutral Major Industrial Facility impact thresholds; the City Clerk must still verify the complete enacted code.

## Iowa city ordinances first — hyperscale versus ordinary centers

**[City ordinance comparison on the website](https://ttbakiatwoam.github.io/cascade-data-center/city-data-center-ordinances/)** | [Current municipality-first source report](dataset/policy/49_CITY_FIRST_DATA_CENTER_ZONING_AND_HOME_RULE_2026-11-11.md). Compares **City of Dubuque, Palo, Central City, Council Bluffs, Decorah and Cascade** by hyperscale versus ordinary standalone data-center definitions, status and consequences. Excludes micro/edge facilities from the matrix. Explains municipal Chapter 414 versus county Chapter 335, home rule and §414.23 limits. The [older mixed-jurisdiction §414.2 report](dataset/policy/43_IA_414_2_UNIFORMITY_COMPARATOR_REVIEW_2026-11-03.md) remains archived.

**All current ordinance drafts now use the same four committee-approved definitions:** [single canonical November 11 register](dataset/updates/50_COMMITTEE_APPROVED_DEFINITIONS_CANONICAL_2026-11-11.md). The main redline, amendment-only text, separate Chapter 165 companion, and website copies are synchronized. Historical October/November 3 drafts and dated PDFs remain archival and **are not** current City ordinance text. The November 11 votes approved *definitions* for a draft, not the separately proposed hyperscale-use prohibition.

## November 11: current independent M-2 working draft

[Current true-code redline Markdown](proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-11-11.md) · [Amendment-only working text](proposals/AMENDMENT-ONLY-M2-ORDINANCE-2026-11-11.md) · [Website redline](https://ttbakiatwoam.github.io/cascade-data-center/draft-ordinance/) · [November 18 red/blue change notes](proposals/NOVEMBER-18-2026-COMMITTEE-PACKET-SCOPE-AND-RED-BLUE-CHANGE-NOTES.md). The draft proposes **citywide exclusion of Hyperscale Data Centers**, **65 dBA / 75 dBC daytime and 60 dBA / 70 dBC nighttime** M-2 noise limits, and **6 a.m.–8 p.m., Monday–Friday** routine generator testing. In the Markdown, **🟥 red denotes proposed substantive changes** and **🟦 blue denotes corrections**. Explicit red/blue sections show in GitHub Markdown; the website additionally provides red/blue text and borders. The Hyperscale **definition** passed 5–3; the **prohibition** and noise/testing changes are not recorded as approved committee votes. Historical November 3/5 PDFs should not be represented as current.

## Current complete M-2 redline; November 11 PDF published

[Read the current real redline Markdown](proposals/COMPLETE-M2-COLOR-CODED-REDLINE-2026-11-11.md) · [Current November 11 PDF](docs/downloads/cascade-m2-red-blue-draft-ordinance-2026-11-11.pdf) · [Website redline](https://ttbakiatwoam.github.io/cascade-data-center/m2-full-redline/) · [Historical November 5 printable PDF](https://ttbakiatwoam.github.io/cascade-data-center/downloads/cascade-m2-full-color-redline-2026-11-05.pdf). **Black** preserves the existing §165.11(A)–(G)(1) baseline and enacted B(18); **red** marks every new B(19), D(8), G(2)–G(19), §165.12(17), and definition; **blue** marks only genuine source spelling/formatting corrections. The archived 2026-11-05 PDF is **not** a PDF rendering of the current text.

## Original M-2 ordinance comparison

The [section-by-section concordance](dataset/policy/41_M2_ORIGINAL_SCAN_CONCORDANCE_2026-11-03.md) compares the original M-2 scan (PDF pp. 45–49), adopted 2022/2024 amendments, and proposed November 3 language. The original G(1) remains; 18 new proposed M-2 requirements begin at G(2). [Annotated scanned ordinance and complete draft PDF](https://ttbakiatwoam.github.io/cascade-data-center/downloads/cascade-m2-original-scan-highlighted-comparison-2026-11-03.pdf). The source scan is not a current consolidated certification.

## Understand the proposed operational-noise limits

[Read the public plain-language guide](https://ttbakiatwoam.github.io/cascade-data-center/operational-noise/) or [view its Markdown source](docs/operational-noise-explained.md). It explains the proposed district-wide **65 dBA / 75 dBC** property-line limits, daytime/nighttime limits at existing homes and sensitive receptors, Leq hourly averaging, low-frequency sound, tonal penalties, and background-noise adjustments. The revised draft also requires a **voluntary, applicant-funded preconstruction indoor noise baseline** at consenting nearby homes. Both before-and-after indoor tests use **closed doors/windows**, **HVAC fan set to ON continuously**, and a **65–75°F thermostat** where feasible. Owners may decline entry; an authorized exterior test with acoustically supported building attenuation provides an alternative, but thermal insulation R-values are not decibel conversions. An increase claim needs comparable evidence; a resident can still report an absolute limit exceedance without prior baseline testing. See [Iowa housing sound attenuation research](docs/house-noise-attenuation-iowa.md). The limits are **draft standards, not adopted Cascade law**.

## Start here

| To find… | Start with… |
| --- | --- |
| Project background and chronology | [Project overview and timeline](dataset/project/01_PROJECT_OVERVIEW_AND_TIMELINE.md) |
| Preliminary distances from cooling, building and substation to nearby homes | [Illustrated site-distance page](https://ttbakiatwoam.github.io/cascade-data-center/site-distances/) and [calculation](dataset/project/35_PRELIMINARY_FACILITY_TO_HOME_DISTANCES_2026-10-13.md) |
| Site ownership, parcel, and zoning evidence | [Site parcel and zoning](dataset/project/29_SIMPLE_MINING_SITE_PARCEL_AND_ZONING.md) |
| What is documented, preliminary, or still unknown | [Open questions and evidence gaps](dataset/project/21_OPEN_QUESTIONS_AND_EVIDENCE_GAPS.md) |
| October 1 forum statements and caveats | [Forum record](dataset/updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md) |
| Electric franchise fee option, MVEC Rate 7 40 MW revenue estimates, 40-job income tax analysis | [Public website guide](https://ttbakiatwoam.github.io/cascade-data-center/franchise-fee-and-jobs/) and [detailed fiscal research](dataset/impacts/36_CASCADE_ELECTRIC_FRANCHISE_FEE_AND_40MW_FISCAL_SCENARIOS.md) |
| CIPCO vs. MVEC electricity capacity and the missing joint study | [Website comparison](https://ttbakiatwoam.github.io/cascade-data-center/cipco-mvec-power/) and [source-based technical note](dataset/impacts/32_CIPCO_MVEC_CAPACITY_CLAIMS_AND_STUDY_STATUS.md) |
| Advisory Committee recommendation package | [October 28 updated package](proposals/CASCADE-ADVISORY-COMMITTEE-RECOMMENDATIONS-2026-10-28.md) — **draft for discussion**; [historical October 19 package](proposals/CASCADE-ADVISORY-COMMITTEE-RECOMMENDATIONS-2026-10-19.md) |
| November 11 votes and recording gap | [Committee meeting record](docs/meeting-2026-11-11.md) and [November 12 follow-up draft](dataset/updates/51_EMAIL_TO_DEANNA_COMMITTEE_VOTES_2026-11-12.md) — participant-reported; official minutes pending |
| Iowa statutory definitions and proposed M-2 glossary | [Public definitions table](https://ttbakiatwoam.github.io/cascade-data-center/definitions/) and [current source-linked glossary](dataset/policy/38_IOWA_STATE_AND_M2_DEFINITIONS_2026-11-03.md) — 55 Iowa statutory/administrative terms, five legal-authority concepts, and 26 proposed local terms, with Oxford and Merriam-Webster ordinary-language comparisons, plus verified and qualified free Cornell Wex and FindLaw legal sources. Dictionary glosses are editorial summaries, **not adopted law**. [Free-dictionary selection record](dataset/policy/45_NYLS_FREE_LEGAL_DICTIONARIES_2026-11-04.md). |
| National developer-versus-municipality data center cases | [Public litigation tracker](https://ttbakiatwoam.github.io/cascade-data-center/data-center-litigation/) and [27-case research reference](dataset/policy/39_NATIONAL_DATA_CENTER_LITIGATION_2026-10-28.md) — includes wins, settlements, injunctions, pending cases, adverse decisions, actual courts, federal geographic districts and circuit relevance to Iowa. |
| **Historical November 3 M-2 ordinance and Chicago-footnoted PDF exports** | [Historical November 3 proposal](proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-11-03.md); [companion definitions ordinance](proposals/DRAFT-ORDINANCE-CH165-DEFINITIONS-2026-11-03.md); [cited source glossary](dataset/policy/38_IOWA_STATE_AND_M2_DEFINITIONS_2026-11-03.md); [27 court case abstracts](dataset/policy/40_DATA_CENTER_CASE_ABSTRACTS_2026-11-03.md); [complete combined PDF](https://ttbakiatwoam.github.io/cascade-data-center/downloads/cascade-complete-research-packet-2026-11-03.pdf) |
| The proposed M-2 performance standards | [October 26 proposed revision](proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-10-26.md) and [historical October 6 draft](proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-10-06.md) — **not adopted law** |
| October 27 advisory packet and suggested changes | [Packet comparison](dataset/updates/37_ADVISORY_PACKET_REVIEW_2026-10-26.md), [packet source/page index](sources/committee-materials/2026-10-27/PACKET_PAGE_AND_PROVENANCE_RECORD.md), and [separate Word note transcription](sources/committee-materials/2026-10-27/THINGS_TO_CONSIDER_SOURCE_RECORD.md) |
| The cover email to the Mayor and City Council | [Prepared email text](#email-to-the-mayor-and-city-council) — October 6, 2026 |
| Public concerns, responses, and source limits | [Issue-by-issue research](dataset/evidence/31_PUBLIC_OBJECTIONS_EVIDENCE_REVIEW.md) and [public site page](https://ttbakiatwoam.github.io/cascade-data-center/public-objections/) |
| Battery technology, suppression, and firefighter guidance | [UPS batteries and fire safety](dataset/impacts/30_UPS_BATTERIES_LITHIUM_ION_FIRE_AND_SUPPRESSION.md) |
| Extended naval noise, hearing, shipboard sleep and submarine deployment studies | [Noise and sleep evidence](dataset/impacts/33_NAVAL_SHIPBOARD_NOISE_SLEEP_AND_LONG_DURATION_EXPOSURE.md) |
| LEED acoustics and neighborhood exterior-noise criteria | [Detailed research](dataset/impacts/34_LEED_CERTIFICATION_ACOUSTICS_AND_EXTERIOR_NOISE.md) and [website guide](https://ttbakiatwoam.github.io/cascade-data-center/leed-noise/) |
| Every research note and the evidence rules | [Research index](dataset/00_INDEX.md) |
| Public citations and preserved documents | [Source index](dataset/evidence/22_SOURCE_INDEX.md) and [source files](sources/README.md) |

## Browse the repository

| Area | Contents |
| --- | --- |
| [Project](dataset/project/README.md) | Scope, timeline, parcel records, and unresolved questions |
| [Local impacts](dataset/impacts/README.md) | Water, noise, electricity, land use, environment, jobs, infrastructure, and compliance |
| [Policy and public process](dataset/policy/README.md) | Authority, model policy, comparators, meetings, moratorium, and permits |
| [Technology context](dataset/technology/README.md) | Workload types, AI, and cryptocurrency benefits and risks |
| [Evidence](dataset/evidence/README.md) | Claim validation and the consolidated source index |
| [Community questions](dataset/community/README.md) | The 76-question bank and its evidence standard |
| [Dated updates](dataset/updates/README.md) | Public-record updates and forum summaries |
| [Zoning records](dataset/cascade-zoning/00_INDEX.md) | Code and ordinance transcriptions, including labeled historical drafts |
| [Comparator records](dataset/comparator-ordinances/README.md) | External ordinance working drafts and source status |
| [Proposals](proposals/README.md) | Project-generated draft ordinance language |
| [Sources](sources/README.md) | Preserved PDF, Word, OCR, and caption files |
| [Tools](scripts/README.md) | Repository checks and the optional manual question-submission helper |

## How to read the evidence

Public records, company/utility representations, secondary reporting, and project-generated analysis have different evidentiary weight. Preliminary figures and draft policies retain their labels. See the [methodology and privacy rules](dataset/00_INDEX.md).

**The October 1 transcript was created by YouTube using its automated closed-captioning system.** The [raw WebVTT file](sources/community-forums/2026-10-01_simple-mining-community-forum_youtube-auto-captions.en.vtt) is preserved unchanged and is not a human-verified or certified verbatim transcript.

Technology-context research does not establish which workloads the Cascade facility will run or which broader benefits it will deliver. The public repository excludes private correspondence **except outgoing drafts released for publication by their author**, private social-media discussions, personal disputes, and personal contact information. The November 12 outreach drafts are project-generated communications and do not establish delivery or consent by the recipients.

## Email to the Mayor and City Council

Prepared October 6, 2026 to accompany the [draft M-2 data center and performance standards amendment](proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-10-06.md). Published here at the author's request. This is the prepared email text; delivery is not established by this repository. The Word and PDF attachments mentioned in the email were prepared separately and are not currently stored here; the linked Markdown draft is the version available in this repository.

<details>
<summary>Read the email: Draft M-2 Data Center Zoning Amendment - Time to Move This Forward</summary>

**Subject: Draft M-2 Data Center Zoning Amendment - Time to Move This Forward**

Mayor Knepper and Members of the City Council,

At this point, I think it is time to actually get the ball rolling on the zoning work. We have spent months discussing the same issues, holding meetings, gathering questions, reviewing neighboring ordinances, and hearing from the developer. Enough delay. We now have enough information to put actual ordinance language on the table and begin working from a concrete document instead of continuing to discuss the concept in the abstract.

I have taken the liberty of preparing a **draft amendment to Cascade's M-2 Heavy Industrial zoning regulations**. I have attached the draft in Word and PDF format, along with the Markdown source.

The draft uses three primary sources of information:

- the comments, questions, answers, and representations contained in the transcript of the October 1 Simple Mining community meeting;
- the data-center ordinances and draft ordinances adopted or considered by neighboring Iowa jurisdictions, particularly Linn County, Jones County, Jackson County, and other regional comparators; and
- established industry and technical standards for issues such as noise, cooling, emergency planning, electrical infrastructure, backup generation, lighting, screening, water use, and decommissioning.

Importantly, I did **not** write this as a "Simple Mining ordinance."

The draft adds **Data Center / High-Density Computing Facility** as an expressly recognized use within the M-2 Heavy Industrial District, but the substantive performance standards are written to apply **uniformly to all similarly situated M-2 businesses**.

For example, if Cascade is going to establish rules concerning industrial noise, generator testing, exterior lighting, large electrical loads, water consumption, emergency-response planning, or major industrial development, those rules should apply to any business creating those impacts - not merely to a data center because that happens to be the project currently in front of us.

The draft therefore uses objective thresholds such as electrical demand, water consumption, stationary generation capacity, and energy-storage capacity to define a **Major Industrial Facility** requiring additional review. A future factory, manufacturing plant, large refrigeration facility, or other industrial user crossing the same thresholds would be subject to the same standards.

I believe that is a much more defensible and useful way to modernize Cascade's zoning ordinance.

The draft includes provisions addressing:

- M-2 data centers as a defined permitted use;
- Major Industrial Facility review;
- measurable property-line and residential noise standards;
- low-frequency and tonal noise;
- preconstruction acoustic modeling and post-construction verification;
- generator testing hours and operating records;
- setbacks for major exterior mechanical equipment;
- lighting and screening;
- large water users and cooling systems;
- utility verification for major electrical loads;
- fuel, batteries, hazardous materials, and emergency-response planning;
- stormwater and drainage;
- infrastructure impacts;
- decommissioning and financial assurance; and
- material expansion of an approved facility.

I have also clearly marked the document as a **draft for discussion and legal review, not adopted law**. It should obviously be reviewed by the City Attorney, Planning and Zoning, City staff, engineers where necessary, and ultimately the Council before anything is introduced or adopted.

But someone has to put a first draft on the table.

That is what I am doing here.

The October 1 meeting answered enough of the major factual questions that we should now be able to stop asking what an ordinance *might* contain and begin debating the actual numbers, thresholds, standards, and language we want Cascade to adopt.

I would have included the Planning and Zoning Commission on this email as well, but I have not been able to locate a public email address for the Commission. Please feel free to forward this draft to them and include it in any appropriate Planning and Zoning materials.

I am not suggesting that every word or number in this draft is perfect. I am suggesting that it is time for the City to start editing something.

Please consider this a working document intended to move that process forward.

Thank you,

**Andrew Saunders**\
Cascade, Iowa

</details>

## November 12 correspondence archive

- [Deanna: incomplete recording, definitions and votes](dataset/updates/51_EMAIL_TO_DEANNA_COMMITTEE_VOTES_2026-11-12.md) — reconstructed author-prepared email; exact earlier final wording and sending unverified.
- [Adam Haynes, Simple Mining: ordinance and public GitHub research](dataset/updates/52_EMAIL_TO_ADAM_HAYNES_SIMPLE_MINING_2026-11-12.md) — complete author-edited email draft; sending/receipt unverified.
- [Website correspondence index](docs/correspondence-2026-11-12.md) — publication and source-status qualifications.

## Maintaining and navigating the collection

Use [CONTRIBUTING.md](CONTRIBUTING.md) when adding evidence. The [repository layout and file move map](docs/repository-layout.md) explain where existing files went. Original numbered note names are retained, and the [research index](dataset/00_INDEX.md) remains the central entry point.

This is not an official repository of the City of Cascade, Simple Mining, or any utility. Nothing here is legal, engineering, environmental, financial, or professional advice. Review the source documents directly when making policy or regulatory decisions.
