# Project Overview and Public Timeline

> Dataset scope: public-record and research summary for the proposed data-center project in Cascade, Iowa. Social-media conversations, private correspondence, personal disputes, and personally identifying information are intentionally excluded.
>
> Last reviewed: 2026-10-06

## Working description

Simple Mining has been publicly associated with a proposed computing facility in the Cascade Industrial Park. The company's existing public business is Bitcoin-mining equipment sales, hosting, repair, and operations. Dubuque County records now independently document that Simple Mining LLC owns **15.22 acres** at **113 Industrial St SE**, PIN **1932176027**, Lot 2 Cascade Industrial Park 14th Addition. The October 1, 2026 community forum materially narrowed the current facility concept: one approximately 60,000-square-foot permanent data-center building, about 40 MW of electrical demand, 20–25 permanent positions, closed-loop liquid cooling with dry/air-cooled heat rejection, and roughly $400 million of capital investment. Those facility figures remain preliminary company/utility representations pending final plans, agreements, permits, and independent review; the parcel ownership and acreage are now independently documented.

The project dataset therefore separates:

- **public record** — adopted resolutions, council minutes, ordinances, statutes, permits, and official government pages;
- **company claim** — statements made by Simple Mining about its own fleet, technology, or operations;
- **secondary reporting** — local or trade reporting about the proposed Cascade site;
- **project-generated analysis** — calculations, comparisons, and model policy language developed for this research project.

## Public timeline

### September 19, 2025 — Simple Mining acquires the current site

Dubuque County records show **Simple Mining LLC** purchased the current **15.22-acre** parcel at **113 Industrial St SE** from the **Cascade Economic Development Corporation** for **$608,800** on September 19, 2025. The deed is recorded as **2025-10226** (instrument **202500010226**), with the parcel now identified as **PIN 1932176027, Lot 2 Cascade Industrial Park 14th Addition**.

The City zoning ArcGIS map identifies the site area as **M-2 Heavy Industrial** but its selected feature still carries older PIN **1932127004** and a July 19, 2022 edit date. See [`29_SIMPLE_MINING_SITE_PARCEL_AND_ZONING.md`](29_SIMPLE_MINING_SITE_PARCEL_AND_ZONING.md).

### March 27, 2026 — trade reporting on the proposal

Data Center Dynamics, citing local reporting, described a proposal involving roughly four acres in the Cascade Industrial Park and approximately 40 containerized cryptocurrency-mining units, each described as roughly 160 square feet. This is useful early-stage reporting, not a final approved site plan.

### June 22, 2026 — City Council action

Cascade City Council minutes record public discussion of a data-center moratorium. The minutes also record a statement that the project scope had changed in early May and a representation that the proposed facility would use a closed-loop water system. The council approved Resolution 57-26 establishing a 12-month moratorium on construction of data centers within Cascade city limits, with interim benchmarks contemplated during that period.

### July 27, 2026 — advisory committee created

Council minutes record approval of Resolution 70-26 establishing an advisory committee to prepare a data-center ordinance.

### August 10, 2026 — committee populated

Council minutes record approval of Resolution 79-26 appointing members to the Data Center Advisory Committee. Individual member names are intentionally omitted from this dataset.

### September 2026 — public forum announced

A public invitation announced a Simple Mining community forum for October 1, 2026, with questions accepted in advance through a Google Form. The repository's `questions.csv` was assembled to seek project-specific answers rather than infer Cascade impacts from unrelated facilities.

### October 1, 2026 — Simple Mining community forum

Simple Mining presented a materially revised project concept compared with the March containerized Bitcoin-mining proposal. The company described a permanent conventional data-center building of about 60,000 square feet on approximately 15.2 gross acres, with a projected electrical load of about 40 MW, roughly 20–25 permanent jobs, closed-loop liquid cooling with an air-cooled condenser/dry heat-rejection approach, and approximately $400 million in capital investment. The **15.2-acre** forum figure has since been independently corroborated by the county parcel record at **15.22 acres**; the remaining design and operating figures remain preliminary.

The Maquoketa Valley Electric Cooperative representative said no Cascade service contract had yet been executed, described a capacity study finding adequate transmission capacity for the approximately 40 MW concept while reserving capacity for native growth, and said Simple Mining would be expected to pay project-driven transmission, substation, and distribution upgrades upfront. The company also estimated approximately 15 diesel backup generators, projected a 12–18 month construction/commissioning period after authorization to proceed, and said no tenant/customer had yet been committed.

These are forum representations, not final approved specifications. The full transcript-derived record is in [`28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md`](28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md). The raw captions were generated automatically by YouTube and are preserved in [`source-materials/`](source-materials/).

### September 14, 2026 — committee clarification placed on Council agenda

The City Council agenda packet included proposed Resolution 92-26 to clarify Data Center Advisory Committee membership, voting authority, quorum, procedure, public attendance, and the committee's advisory-only role. The draft proposed eight voting members, a five-member quorum, non-voting technical/advisory participants, and referral of proposed ordinance language to Planning & Zoning and the City Council.

As of the September 18 review, the City's 2026 records page did not yet list September 14 meeting minutes. The repository therefore treats Resolution 92-26 as proposed packet language pending official confirmation of disposition.

## What is established vs. still open

### Established or publicly documented

- A Simple Mining-related project has been under consideration in Cascade.
- Early public reporting described a containerized cryptocurrency-mining design.
- The City adopted a temporary data-center construction moratorium on June 22, 2026.
- The City later created a Data Center Advisory Committee to work on ordinance language.
- The October 1 forum presented a current concept of about 15.2 gross acres, one approximately 60,000-square-foot permanent building, and roughly 40 MW of demand.
- Closed-loop liquid cooling with dry/air-cooled heat rejection has been represented, but the final engineering design should be verified from applicant plans.
- Approximately 20–25 permanent jobs and roughly $400 million of capital investment were projected by the company.
- No tenant/customer was identified as committed at the October 1 forum.
- The utility representative stated that no Cascade service contract had yet been executed.

### Still requiring project-specific documentation

- final site plan and phase plan;
- final utility-confirmed initial and maximum MW demand and executed service/interconnection terms;
- final cooling and heat-rejection architecture;
- average, peak, and annual water use;
- modeled and measured property-line/residential noise;
- final generator and UPS/BESS design, including testing schedule;
- binding permanent-employment/wage commitments, if any;
- assessed/taxable value and final incentive treatment;
- road, utility, water, sewer, drainage, and emergency-service impacts;
- ownership/operator entities and enforceable development commitments;
- decommissioning and financial assurance.

## Sources

- City of Cascade — 2026 City Council records index: https://www.cityofcascade.org/vnews/display.v/ART/6959ce08641c7
- City of Cascade — June 22, 2026 Council Minutes: https://www.cityofcascade.org/vimages/shared/vnews/stories/6959ce08641c7/June%2022%202026%20Council%20Minutes.pdf
- City of Cascade — July 27, 2026 Council Minutes: https://www.cityofcascade.org/vimages/shared/vnews/stories/6959ce08641c7/July%2027%202026%20Council%20Minutes.pdf
- City of Cascade — August 10, 2026 Council Minutes: https://www.cityofcascade.org/vimages/shared/vnews/stories/6959ce08641c7/August%2010th%20Council%20Minutes.pdf
- Data Center Dynamics — Simple Mining plans Bitcoin mining expansion in Dubuque County, Iowa: https://www.datacenterdynamics.com/en/news/simple-mining-plans-bitcoin-mining-expansion-in-dubuque-county-iowa/
- Simple Mining hosting: https://www.simplemining.io/hosting
- Simple Mining documentation: https://docs.simplemining.io/
- Public forum question form: https://docs.google.com/forms/d/e/1FAIpQLSez9hfMvtFT9ME96bN0J2wK14d57DDhZLc4ksjsuHIOtmiI4A/viewform?pli=1

- October 1, 2026 forum record: [`28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md`](28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md)
