# Open Questions and Evidence Gaps

> This file is a living evidence tracker. “Unknown” means the reviewed public record does not yet establish the answer; it does not imply that the information does not exist or that the applicant has refused to provide it.
>
> Last reviewed: 2026-10-06

## Status vocabulary

- **Documented** — supported by a public record or source document.
- **Represented** — stated by the company or in public discussion but not independently verified for the final design.
- **Preliminary** — reported for an early project concept and subject to change.
- **Unknown** — not established in the public sources reviewed.
- **Needs legal review** — depends on current local/state law or enforceability analysis.

## Governance and public-record status — September 18 update

| Question | Current status | Evidence needed |
|---|---|---|
| Was proposed Resolution 92-26 adopted on September 14? | Unknown in posted record | September 14 minutes or executed resolution |
| What is the final voting/non-voting committee structure? | Proposed packet language | Adopted Resolution 92-26 or later amendment |
| When is the first Data Center Advisory Committee meeting? | Unknown | Posted Chapter 21 notice/agenda |
| What is the controlling final text of Resolution 57-26? | Needs document recovery | Signed/executed resolution reflecting Council amendment |
| Why do the June 22 packet draft and minutes differ on moratorium duration? | Documented discrepancy | Final executed resolution / City record |
| Has the City Attorney issued a written opinion on moratorium validity? | Unknown | Public legal memorandum or Council record, subject to lawful confidentiality |
| Has any official conflict-of-interest determination or recusal been recorded? | Unknown | Minutes, written determination, or other public record |
| Are any committee records being withheld under an NDA/confidentiality agreement? | Unknown | Agreement plus cited Chapter 22/statutory basis for confidentiality |
| Historical municipal-pool metered water use | Unknown | Utility meter/billing records for requested years |

**Current source note:** the June 22 packet draft contains both an indefinite-duration recital and a 90-day operative section, while the June 22 minutes record Council approval of a 12-month moratorium with 60–90-day benchmarks. The minutes are therefore the stronger record of the Council's action pending recovery of the executed final resolution.

## Project identity and site design

| Question | Current status | Evidence needed |
|---|---|---|
| What exactly will be built? | Represented / preliminary | October 1 forum described one permanent traditional data-center building of about 60,000 sq. ft. on about 15.2 gross acres; final site plan, narrative, and equipment schedule still required |
| Initial building/container count and square footage | Represented / preliminary | One approximately 60,000-sq.-ft. building was presented; final application/site plan required |
| Maximum buildout | Represented / preliminary | Company said it has no current Cascade expansion plan and expressed willingness to accept limits; enforceable maximum/phase plan still required |
| Construction phases and dates | Represented / preliminary | Company estimated about 12–18 months from authorization/ability to proceed to operation; final development schedule required |
| Legal project owner | Unknown | Application, deed/entity documentation |
| Operating entity | Unknown | Application/development agreement |
| Cryptocurrency-only or other future workloads | Represented / preliminary | Company described a conventional data center capable of AI-related computing, said no tenant/customer was committed, and did not limit the site to cryptocurrency; final applicant narrative and enforceable use/impact conditions needed |

Early March trade reporting described approximately four acres and around 40 containerized cryptocurrency-mining units. The October 1 forum presented a materially different permanent-building concept. Neither early reporting nor the forum presentation should be treated as the final approved design.

## Electricity

| Question | Current status | Evidence needed |
|---|---|---|
| Initial average and peak MW | Represented | About 40 MW was stated by both Simple Mining and the utility representative; underlying utility-confirmed load study needed |
| Maximum full-buildout MW | Represented / preliminary | About 40 MW for the current concept; final utility/application documents needed |
| Substation/feeder/transmission upgrades | Represented / preliminary | Utility representative said transmission capacity was adequate and project-driven upgrades would be identified through utility engineering |
| Upgrade cost | Unknown | Utility/development agreement |
| Who pays project-driven electrical infrastructure | Represented | Utility representative said Simple Mining would pay 100% of transmission, substation, and distribution upgrades upfront, subject to true-up; written agreement needed |
| Demand-response/curtailment participation | Unknown | Utility tariff/contract |
| Backup generation capacity | Partially represented | About 15 diesel backup generators were estimated; exact MW, models, fuel storage, and air permit remain needed |
| UPS/BESS type and capacity | Unknown | Electrical/fire plans |

The October 1 forum also recorded the utility representative's statement that no Cascade service contract had yet been executed and that a load of this size would be required to add new generation. The underlying study, tariff, generation arrangement, and executed agreements remain necessary.

## Cooling and water

| Question | Current status | Evidence needed |
|---|---|---|
| Closed-loop internal cooling | Represented | Sealed cooling drawings |
| External heat-rejection method | Represented / preliminary | October 1 presentation described an air-cooled condenser / dry heat-rejection approach; final mechanical design needed |
| Evaporative/adiabatic water use | Represented as none for routine cooling | Final mechanical design / WUE calculation |
| Average gallons/day | Unknown | Engineering estimate |
| Peak hot-day gallons/day | Unknown | Design-day estimate |
| Annual gallons/year | Unknown | Water-use study |
| Water source | Partially represented | Company said cooling-loop fluid would be brought onsite and municipal water would be limited mainly to domestic uses and possible humidification; final utility/plumbing documentation needed |
| Potable municipal water requirement | Represented as limited to building/domestic use | Utility agreement and engineering estimate |
| Wastewater/blowdown | Unknown | Plumbing/process narrative |
| Coolant/treatment chemicals | Partially represented | Glycol-based coolant was discussed; final product selection, SDS, volume, and containment plan needed |
| Drought response | Partially represented | Company expressed willingness to accept a water-use cap; final Water Use Agreement/operations plan needed |

The October 1 forum materially narrowed the cooling concept but did not supply sealed mechanical drawings or actual gallons/day/year.

## Noise

| Question | Current status | Evidence needed |
|---|---|---|
| Existing ambient baseline | Limited project observations only | Independent baseline survey |
| Property-line normal-operation dBA/dBC | Represented / preliminary | Company discussed roughly 50 dB conditions and an enforceable property-line ceiling around 65 dB as an example; final acoustic model needed |
| Nearest-residence day/night level | Unknown | Acoustic model |
| Tonal/low-frequency components | Unknown | Frequency/tonality analysis |
| Maximum-cooling operating condition | Unknown | Acoustic model; company acknowledged hotter-day cooling may be louder |
| Generator-test levels | Unknown | Equipment data/model |
| Post-construction acceptance criteria | Partially represented | Company repeatedly expressed willingness to accept a clear enforceable property-line limit; ordinance/permit/agreement still needed |
| Recurring/complaint testing | Unknown | Enforcement conditions |

No final Cascade acoustic study has been located. The October 1 forum added verbal noise representations but did not replace engineered modeling or independent acceptance testing.

## Environment and drainage

| Question | Current status | Evidence needed |
|---|---|---|
| Pre/post stormwater runoff | Unknown | Civil/stormwater study |
| Downstream drainage impacts | Unknown | Civil/hydraulic analysis |
| Erosion/sediment controls | Unknown | Construction SWPPP/civil plans |
| Generator emissions | Unknown | Generator schedule and permits |
| Electronic-waste handling | Unknown | Waste-management plan |
| Fuel/coolant spill containment | Unknown | SPCC/process plan as applicable |
| Independent environmental review | Policy proposal | Scope and consultant report if required |

## Jobs and workforce

| Question | Current status | Evidence needed |
|---|---|---|
| Temporary construction employment | Unknown | Applicant/EPC estimate |
| Permanent FTE | Represented / projected | About 20–25 permanent positions across a 24/7 operation; staffing plan needed |
| Permanent job categories | Represented | Operations/site management, maintenance, electrical, mechanical, security, and IT-related roles were discussed; staffing plan needed |
| Wage/salary ranges | Represented / projected | Approximately $75,000–$80,000 average salary, with lower entry-level and higher skilled roles; workforce commitment needed |
| Local recruitment/training | Represented | Company said it intends to hire locally and work with regional education/workforce partners including NICC; agreement/metrics needed |
| Automation assumptions | Unknown | Applicant operations plan |

Do not infer Cascade employment from a hyperscale cloud/AI project or from industry-wide job multipliers.

## Taxes, incentives, and public costs

| Question | Current status | Evidence needed |
|---|---|---|
| Initial assessed/taxable value | Unknown | Assessor/fiscal analysis |
| Full-buildout taxable value | Unknown; company projected about $400 million total capital investment, which is not the same as taxable value | Fiscal analysis |
| Annual City/county/school tax revenue | Unknown | Assessed-value and levy analysis |
| Requested abatements/TIF/incentives | Represented | Company said at the forum it expected only existing Iowa data-center sales/use-tax incentives and was not then seeking additional local or federal incentives; final applications/agreement needed |
| Utility incentives or special rate | Unknown | Public utility agreement/tariff where disclosable |
| Project-driven road/water/sewer costs | Unknown | Engineering/fiscal study |
| Net fiscal impact | Unknown | Independent fiscal-impact analysis |
| Clawbacks/performance guarantees | Unknown | Development agreement |

West Des Moines and other projects show what is possible under different agreements; those numbers are not Cascade forecasts.

## Infrastructure and emergency response

| Question | Current status | Evidence needed |
|---|---|---|
| Construction truck traffic | Unknown | Traffic/construction plan |
| Normal operating traffic | Unknown | Staffing/traffic study |
| Road upgrades | Unknown | Civil/traffic study |
| Fire suppression system | Represented only as code-compliant | Final fire-protection design |
| Stored fuel | Partially represented | Diesel backup generation was stated; final generator/fuel plan and storage volume needed |
| Batteries/UPS hazards | Unknown | Electrical/fire plan |
| Specialized responder training/equipment | Partially represented | Company expressed willingness to coordinate an emergency action plan with police/fire/emergency management; impact review needed |
| Developer funding for project-specific responder needs | Unknown | Development agreement |

## Zoning and legal process

| Question | Current status | Evidence needed |
|---|---|---|
| Exact current land-use approval path | Needs legal review | Current saved zoning ordinance/amendments + application |
| Enforceability of workload/tenant restrictions | Needs legal review | City Attorney analysis |
| Physical-impact standards City may impose | Needs legal review | Ordinance drafting/legal review |
| Development-agreement authority and terms | Needs legal review | Iowa/local law + negotiated agreement |
| State/federal preemption issues | Needs legal review | Permit-by-permit legal analysis |
| Public-record/security confidentiality | Needs legal review | Iowa Chapter 22/application-specific analysis |

## Monitoring, expansion, and decommissioning

| Question | Current status | Evidence needed |
|---|---|---|
| Annual compliance reporting | Policy proposal / partial company representation | Company referred to reporting/monitoring obligations; exact applicable reports and local requirements need verification |
| Independent inspections/testing | Policy proposal | Ordinance/agreement |
| Material-expansion threshold | Partially represented | Company said it has no current Cascade expansion plan and is open to enforceable limits; ordinance/agreement needed |
| Cooling/load changes requiring review | Unknown | Ordinance/agreement |
| Useful facility life | Unknown | Applicant estimate |
| Decommissioning plan | Partially represented | Company expressed willingness to discuss cleanup/decommissioning assurance; applicant plan needed |
| Decommissioning cost | Unknown | Engineer estimate |
| Bond/LOC/escrow or other security | Partially represented | Company expressed openness to a surety bond or similar protection; negotiated/legal mechanism still needed |

## Comparable facilities

At the October 1 forum, Simple Mining identified its **Manchester, Iowa** facility as a nearby operating comparison, representing it as roughly **50 MW**, about **6 acres**, hydro/liquid cooled, and operating for about a year with no complaints known to the company. Those are company statements, not independent verification.

Still needed from the applicant/independent record:

- the operating Simple Mining site most technically similar to Cascade;
- site MW and equipment configuration;
- cooling/heat-rejection design;
- distance to nearby receptors;
- measured noise;
- actual water use;
- permanent staffing;
- documented complaints/violations, if any;
- local tax/infrastructure arrangement.

A named comparable site would allow Cascade to replace speculative analogies with a real operating dataset.

## Sources establishing the current framework

- Simple Mining hosting: https://www.simplemining.io/hosting
- Simple Mining water article: https://www.simplemining.io/insights/post/data-center-water-usage
- Data Center Dynamics early Cascade proposal report: https://www.datacenterdynamics.com/en/news/simple-mining-plans-bitcoin-mining-expansion-in-dubuque-county-iowa/
- City of Cascade 2026 Council records: https://www.cityofcascade.org/vnews/display.v/ART/6959ce08641c7
- June 22, 2026 Council Minutes: https://www.cityofcascade.org/vimages/shared/vnews/stories/6959ce08641c7/June%2022%202026%20Council%20Minutes.pdf
- Cascade zoning chapter: https://codelibrary.amlegal.com/codes/cascadeia/latest/cascade_ia/0-0-0-4120
- Linn County Data Center Ordinance: https://www.linncountyiowa.gov/DocumentCenter/View/27695/PA26-0001-Ordinance-PDF
- Jones County Data Center Ordinance: https://www.linncountyiowa.gov/DocumentCenter/View/27656/Jones-County-Data-Center-Ordinance


## October 1 forum source

See [`28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md`](28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md) for the transcript-derived forum record. The underlying [raw WebVTT captions](source-materials/2026-10-01_simple-mining-community-forum_youtube-auto-captions.en.vtt) were generated automatically by YouTube and have not been human-certified as a verbatim transcript.
