# Simple Mining Community Forum — October 1, 2026

> **Source provenance:** This note is derived from the WebVTT captions supplied with the October 1, 2026 Simple Mining Community Forum video. **The transcript was created by YouTube using its automated closed-captioning system.** It has not been human-verified or certified as a verbatim transcript. Proper nouns, numbers, technical terms, and fragmented audience questions may contain recognition errors.
>
> The raw caption file is preserved **unchanged** at [`source-materials/2026-10-01_simple-mining-community-forum_youtube-auto-captions.en.vtt`](source-materials/2026-10-01_simple-mining-community-forum_youtube-auto-captions.en.vtt).
>
> Original raw-file SHA-256: `2186d4ce43ab6a141c0a9fa015f43af7203c7c050255ce62317b1e23db89e079`
>
> **Evidence rule:** Statements below are evidence of what Simple Mining or the utility representative **represented at the forum**. Unless separately supported by plans, agreements, permits, utility studies, or other records, they are not independent verification and should not be treated as binding commitments.

Last reviewed: 2026-10-06

## Why this forum materially changes the project record

Earlier public discussion and March 2026 reporting described a substantially different, containerized Bitcoin-mining concept. At the October 1 forum, Simple Mining presented a more conventional permanent-building data-center concept and supplied preliminary figures for land area, building size, electrical demand, jobs, backup generation, cooling, investment, and construction timing.

The company also repeatedly described the current design as preliminary. Detailed engineering, final equipment selection, tenant/customer selection, acoustic modeling, agreements, permitting, and final site plans remain incomplete or subject to later review.

## Preliminary project configuration represented at the forum

| Item | October 1 representation | Evidence status |
|---|---|---|
| Facility concept | Permanent data-center building rather than the earlier modular Bitcoin-mining concept | Company representation |
| Site area | About **15.2 gross acres** | Company representation |
| Building area | About **60,000 sq. ft.** | Company representation |
| Electrical load | About **40 MW** | Company + utility representation |
| Permanent employment | About **20–25 FTE** across all shifts | Company projection |
| Average pay | Roughly **$75,000–$80,000** average salary, with benefits | Company projection |
| Capital investment | Roughly **$400 million** | Company projection |
| Operating schedule | **24/7/365** | Company representation |
| Backup generators | Approximately **15**, planned as diesel backup units; exact count/design not final | Company representation |
| Schedule | Roughly **12–18 months** from authorization/ability to proceed to operation | Company projection |
| LEED | Design target described as at least **LEED certification** | Company representation |
| Expansion | No current Cascade expansion plan; company expressed willingness to accept enforceable limits | Company representation |

Approximate transcript locations: 00:05:04–00:15:11, 00:23:19–00:23:47, 01:11:25–01:15:22, 01:20:12–01:22:57.

## Site and building

Simple Mining presented a conceptual site layout with the building near the center of the parcel, electrical/substation and cooling infrastructure, parking, screening/landscaping, and use of the industrial park's regional stormwater infrastructure.

The presentation described setbacks of roughly **216–291 feet** from property lines in portions of the concept plan. Later in the Q&A, the company said it was willing to evaluate shifting the building farther west if site engineering allowed it.

Building dimensions remained conceptual. Near the end of the forum the presenter described sidewalls around 22 feet and a roof/eave/peak dimension in the approximate 26–28-foot range; because the automated captioning is ambiguous at this point, final architectural drawings should control.

Approximate transcript locations: 00:06:47–00:08:38, 00:30:44–00:31:05, 00:56:51–00:57:57, 01:15:33–01:16:27, 01:22:50–01:22:57.

## Cooling and water

The company described the current concept as **closed-loop hydrocooling** with an **air-cooled condenser / dry heat-rejection approach** rather than an evaporative cooling tower. The presenter said the cooling loop would not rely on Cascade municipal water for ordinary heat rejection and that the coolant charge would be brought to the site.

The company said municipal water would instead be expected primarily for normal building/domestic uses and possibly limited humidification. It expressed willingness to accept an enforceable monthly or project water-use cap.

The presenter also described the coolant as a glycol solution and, in discussion of another Simple Mining facility, characterized it as biodegradable/corn-based. Product selection, coolant inventory, SDS documentation, exact annual/peak water demand, and final mechanical drawings were not supplied at the forum.

Approximate transcript locations: 00:09:15–00:10:21, 00:24:17–00:26:18, 00:35:00–00:36:15.

## Noise

The forum supplied more specificity than the earlier public record but **did not provide a final acoustic study**.

The presenter described hydro/liquid cooling as producing a comparatively low mechanical hum and referenced roughly **50 dB** in discussing cooling infrastructure and/or expected property-line conditions. During Q&A he clarified that the company was **not guaranteeing 50 dB continuously under every operating condition** and acknowledged hotter-weather cooling can be louder.

The company repeatedly said it wanted a clear, enforceable property-line standard and discussed an upper limit around **65 dB** as an example it believed it could design to. It also said backup generators would be enclosed.

No final frequency/tonality analysis, receptor model, hot-day full-load model, generator-test model, or independent post-construction acceptance test was presented. When asked about propagation modeling, the response indicated that modeling could be performed rather than demonstrating that a final study already existed.

Approximate transcript locations: 00:10:38–00:12:25, 00:30:28–00:30:42, 00:43:54–00:44:31, 00:48:23–00:50:55, 00:55:44–00:56:20.

## Electricity and Maquoketa Valley Electric Cooperative

A Maquoketa Valley Electric Cooperative representative said Simple Mining was already a cooperative member through another facility and was in discussions about the Cascade project.

Important utility representations made at the forum included:

- **No executed/signed service contract for the Cascade project as of October 1.**
- The proposed Cascade load was described as about **40 MW**.
- A transmission-capacity study conducted with Central Iowa Power Cooperative was described as finding adequate transmission capacity for the proposed load while reserving capacity for ordinary/native growth.
- Simple Mining would be expected to pay **100% of project-driven transmission, substation, and distribution upgrade costs upfront**, subject to later true-up.
- The utility said a load of this size would be required to bring/add **new generation** sufficient for the project.
- The utility representative stated that, if structured as described, the project should not increase rates for other cooperative members and could be neutral or beneficial.

These are utility statements from the forum. The underlying load study, interconnection/service agreement, generation arrangement, tariffs, and cost-allocation documents should be obtained before treating them as final contractual facts.

Approximate transcript locations: 00:16:20–00:23:02.

## Backup generation and emergency planning

Simple Mining described the generators as **backup power for outages**, not ordinary primary generation. Later Q&A identified diesel as the planned fuel and placed the approximate count near **15 units**, while emphasizing that detailed engineering was not final.

The presenter said generator operation/testing would be subject to state air-permitting requirements and indicated willingness to coordinate an emergency action plan with local responders. The exact generator model, aggregate MW, fuel storage, runtime, emissions, test cadence, and acoustic performance were not finalized. When asked specifically about testing frequency, the presenter did not give a firm schedule and said the issue would require follow-up.

Approximate transcript locations: 00:12:32–00:13:15, 01:08:49–01:09:49, 01:12:46–01:13:01, 01:20:12–01:24:06.

## Jobs and workforce

Simple Mining projected approximately **20–25 permanent positions**, covering a 24/7 operation rather than 20–25 people simultaneously on site. The company mentioned operations/site management, maintenance, electrical, mechanical, security, and IT-related roles.

The presenter estimated an average salary around **$75,000–$80,000**, with medical benefits, paid time off, and a 401(k), while noting that entry-level roles would be below the average and some skilled facility roles could exceed $100,000.

The company said it intended to recruit locally and discussed working with regional education/workforce programs, including NICC.

These are hiring projections, not a binding staffing agreement.

Approximate transcript locations: 00:14:09–00:15:11, 00:44:44–00:45:34, 01:13:14–01:15:03.

## Investment, taxes, and incentives

The presenter estimated approximately **$400 million** of total project investment and said the company intended to use local contractors and Iowa suppliers where practical.

The company said it expected to use existing Iowa data-center sales/use-tax incentives and stated that it was not seeking additional local or federal incentives at that time. The presenter also discussed expected property-tax value but did **not** supply a verified assessed value or annual city/county/school tax-revenue estimate.

Tax treatment described verbally at the forum should be independently checked against Iowa law, assessor treatment, utility/tax agreements, and any final development agreement.

Approximate transcript locations: 00:23:19–00:23:47, 00:32:09–00:34:35, 01:11:25–01:12:03.

## Workload and tenant

The forum materially changes the earlier “Bitcoin mining facility” description.

Simple Mining said the Cascade proposal had shifted toward a more conventional data-center building because of demand for data-center capacity and the site's available power/fiber characteristics. The company said it would develop the building and lease it to a tenant/customer that operates computing equipment.

**No tenant/customer was identified as committed at the forum.** The presenter said the facility could support AI-related computing but did not claim that an AI tenant had already been signed.

Accordingly, the current record supports describing the project as a proposed data center capable of multiple computing workloads, not as a confirmed AI facility and not as the earlier modular Bitcoin-mining design.

Approximate transcript locations: 00:05:04–00:06:20, 00:45:40–00:46:17, 01:02:31–01:05:48, 01:16:32–01:17:19.

## Development status and schedule

The company characterized the site plan and engineering as preliminary and said detailed engineering would cost millions of dollars and would generally follow authorization to proceed.

The company estimated **12–18 months from the ability to move forward to an operational facility**. This should not be read as a City-promised approval date or a guaranteed construction completion date.

Approximate transcript locations: 01:06:20–01:06:31, 01:22:13–01:22:43.

## Verbal willingness to accept enforceable conditions

During the forum, Simple Mining expressed willingness, in principle, to work within clear and enforceable requirements involving:

- a project/property-line noise limit;
- a water-use cap;
- no currently planned Cascade expansion and potential limits on expansion;
- building relocation within the site if technically feasible;
- an emergency action plan;
- decommissioning/cleanup financial assurance such as a surety bond;
- LEED certification target;
- screening/downcast lighting and landscaping requirements.

These statements are useful negotiating evidence. They are **not yet substitutes for ordinance language, permit conditions, executed agreements, bonds, or final engineered plans**.

Approximate transcript locations: 00:24:17–00:26:18, 00:30:28–00:31:53, 00:48:23–00:50:55, 01:08:49–01:10:25, 01:15:15–01:16:27.

## Important remaining evidence gaps after the forum

The forum resolved or narrowed several factual questions, but the following still require documents or independent review:

1. final site plan, architectural drawings, and equipment schedule;
2. final legal owner/operator/tenant structure;
3. executed utility service/interconnection and cost-allocation agreements;
4. utility load study and new-generation arrangement;
5. final cooling drawings, coolant inventory/SDS, and measured water-use estimate;
6. final acoustic model at property lines and nearby residences, including low-frequency/tonal noise;
7. generator models, aggregate capacity, fuel storage, emissions, runtime, and testing schedule;
8. final stormwater/civil calculations;
9. permanent staffing commitment, job classifications, and wage ranges;
10. assessed/taxable value and annual tax-revenue analysis;
11. final incentive requests and tax treatment;
12. fire-protection, UPS/BESS, hazardous-material, and emergency-response plans;
13. decommissioning plan and financial-assurance amount/form;
14. enforceable expansion limits and thresholds for renewed review;
15. final development schedule and permit path.

## Source handling rule

When a number or statement in this summary conflicts with a later sealed drawing, executed agreement, permit, utility record, or official City record, the later primary document should control. The raw automated-caption file should remain preserved as the historical record of the forum source used for this update.
