# Infrastructure, Traffic, and Emergency Response

> The relevant question is not whether data centers use infrastructure, but which additional infrastructure the Cascade project requires, who pays for it, and what long-term obligations remain with the public.
>
> Last reviewed: 2026-10-06

## Infrastructure categories

A complete site review can involve:

- electrical substations, feeders, transmission, and switchgear;
- fiber/telecommunications;
- public or private water connections;
- sanitary sewer and pretreatment;
- stormwater detention and drainage;
- roads, intersections, heavy-haul routes, and construction staging;
- fire access and hydrants;
- fuel storage and delivery;
- security fencing/access controls;
- exterior lighting;
- screening and landscaping.

## Developer-paid project infrastructure

The project has consistently evaluated the principle that costs created primarily by the new development should be assigned to the developer through lawful agreements rather than silently transferred to existing taxpayers or ratepayers.

Norwalk's Project West materials are a useful Iowa example: the public project page states that project-specific infrastructure is developer funded, while broader improvements may use project-generated financing mechanisms. Linn County's ordinance also uses road-use/restoration agreements for large data-center development.

## October 1 Cascade forum update

The forum supplied several preliminary infrastructure/emergency representations:

- the conceptual site plan showed a utility substation/electrical area, cooling yard, parking, screening, and one permanent building;
- Simple Mining said the site would use the industrial park's **regional stormwater basin** and represented that a separate onsite retention basin would not be required, subject to final civil review;
- approximately **15 diesel backup generators** were estimated, with exact models/capacity/testing still unresolved;
- the company said fire suppression would be built to code and expressed willingness to coordinate a required **emergency action plan** with local police, fire, and emergency-management personnel;
- the utility representative said project-driven electrical transmission/substation/distribution upgrades would be paid by Simple Mining upfront.

These are forum representations and should be checked against final civil drawings, utility agreements, fire plans, air permits, and emergency-response documents.

See [`../updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md`](../updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md).

## Traffic

Construction traffic can be substantially different from normal operations. A useful traffic study should distinguish:

- excavation/concrete/steel/equipment delivery period;
- oversized/overweight loads;
- worker traffic at construction peak;
- normal operational staffing;
- routine replacement-equipment deliveries;
- fuel deliveries if generators are used;
- emergency access.

The Cascade project should provide construction and operational traffic estimates rather than applying truck counts from unrelated data centers.

## Stormwater and drainage

Industrial structures, equipment yards, roads, and parking increase impervious area. Site review should examine:

- pre-development and post-development runoff;
- detention/retention capacity;
- downstream culverts and drainage;
- erosion/sediment controls;
- fuel/coolant spill containment;
- emergency overflow;
- long-term maintenance responsibility.

## Fire and emergency response

The separate [UPS, lithium-ion/lead-acid battery, fire suppression, and firefighter response research](30_UPS_BATTERIES_LITHIUM_ION_FIRE_AND_SUPPRESSION.md) addresses hazard mechanisms, actual documented incidents, suppression limits, UL/NFPA standard scope, and unresolved design/ownership details for Cascade.

**Important:** A leased rack and private ownership do not remove the site's fire/building/electrical code obligations. The October 1 forum did not identify the final UPS battery chemistry or a separate BESS.

Data-center emergency planning should be based on the actual equipment installed. Potential hazards include:

- electrical faults/arc hazards;
- transformers and switchgear;
- UPS batteries or battery-energy-storage systems;
- generator fuel;
- coolant/chemical leaks;
- server/electronics fires;
- severe weather;
- utility failure;
- security incidents.

The questions in this repository ask the applicant to disclose the proposed fire-suppression system, UPS/BESS type and capacity, hazardous materials/fuels, specialized responder needs, and whether project-specific training/equipment will be funded by the developer.

## October 1 Cascade forum update

At the October 1 forum, Simple Mining represented that the conceptual site would use the industrial park's **regional stormwater basin** rather than a new on-site retention basin, subject to final civil engineering. The company also described backup generation as diesel, estimated approximately **15 generators** at the current concept stage, and said the units would be enclosed and subject to state air permitting.

The company said it would coordinate with local police, fire, and emergency-management personnel and expressed willingness to make an **emergency action plan** an enforceable ordinance requirement. It also said fire suppression would be designed to applicable code. Detailed fire-protection drawings, UPS/BESS information, hazardous-material inventories, generator fuel-storage quantities, emergency runtime, traffic estimates, and responder-equipment/training impacts were not supplied.

These are preliminary company representations. See [`../updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md`](../updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md); the preserved transcript is YouTube automated closed captions and is not a certified verbatim transcript.

## Iowa comparator practices

### Linn County

The county's ordinance/public materials address road impacts, emergency planning, water, site-plan review, and large-project agreements.

### Jones County

Jones County requires emergency-operation information, utility documentation, and decommissioning-related planning. The ordinance is useful as a nearby rural/industrial comparator.

### Project-generated Cascade model

The June 2026 model ordinance proposed an emergency response plan covering fire, severe weather, security incidents, utility failure, generators, fuel leaks, chemical spills, battery-storage incidents, cooling failure, drought/water emergencies, medical emergencies, evacuation, access, and communications. It also proposed developer responsibility for specialized local-responder training/equipment reasonably required by the facility. This is a **proposal**, not adopted Cascade law.

## Recommended public record before construction

1. site/civil drawings;
2. road/traffic impact analysis;
3. utility-impact letters and cost allocation;
4. water/sewer capacity analysis;
5. stormwater plan;
6. generator and fuel plan;
7. UPS/BESS inventory;
8. fire-code and suppression design;
9. hazardous-material inventory appropriate for public disclosure;
10. emergency-response plan reviewed with local responders;
11. funding agreement for project-specific public infrastructure and emergency needs.

## Sources

- Norwalk Project West: https://norwalkiaswdevelopment.com/datacenter
- Linn County — Data Centers in Unincorporated Linn County: https://www.linncountyiowa.gov/1862/Data-Centers-in-Unincorporated-Linn-Coun
- Linn County approved data-center ordinance: https://www.linncountyiowa.gov/DocumentCenter/View/27695/PA26-0001-Ordinance-PDF
- Jones County data-center ordinance: https://www.linncountyiowa.gov/DocumentCenter/View/27656/Jones-County-Data-Center-Ordinance
- October 1 forum summary and transcript provenance: [`../updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md`](../updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md)
- City of Cascade — Building & Zoning: https://www.cityofcascade.org/vnews/display.v/SEC/City%2520Government%257CBuilding%2520%2526%2520Zoning
- City of Cascade — Building Permit Form: https://www.cityofcascade.org/vimages/shared/vnews/stories/5eac3f7b7dfb8/Building%20Permit%20Form_2022.pdf


## November 4, 2026 - modeled infrastructure is not a Cascade development agreement

The [U.S. Chamber 2026 economic study, p. 68](https://www.uschamber.com/assets/documents/The-Community-and-Economic-Impacts-of-Data-Centers.pdf) **assumes** $60m in local road/infrastructure improvements, $20m in developer-paid grid upgrades, and $10m in developer-paid water-system upgrades **only where cooling uses water**, within a **50 MW / $1.69 billion construction** example. These are inputs to the economic model. They are **not** a documented Cascade project budget, a legal requirement, an environmental or traffic analysis, or an allocation of costs to the City or to Simple Mining. Actual plans and signed agreements must be reviewed. [Model critique](45_CHAMBER_IOWA_ECONOMIC_IMPACTS_2026_CRITICAL_REVIEW.md).


## November 16 external audit: conditional environmental and emergency-response review

The [11-page external accuracy audit and 25-item disposition](../evidence/53_INDEPENDENT_FACTUAL_LEGAL_TECHNICAL_AUDIT_2026-11-16.md) identify the following **application completeness and agency-referral topics**. They are **not findings that the project violates these rules**, because the actual facility design, storage inventory and adopted local code editions have not been verified.

- **Fuel/oil storage and spill control:** inventory every diesel day tank, belly tank, bulk tank, lube-oil container and hazardous-liquid system, then determine federal [40 CFR Part 112 SPCC](https://www.ecfr.gov/current/title-40/part-112) applicability (oil capacity thresholds and other applicability criteria; do not presume coverage solely from a hypothetical engine count).
- **Hazardous chemicals / emergency planning:** determine chemical identities, quantities and reporting applicability under [40 CFR Part 370 (EPCRA Tier II)](https://www.ecfr.gov/current/title-40/part-370) and relevant state or local emergency planning obligations; provide material-specific response contacts and leak/fire procedures.
- **Emergency energy storage and fire review:** identify battery type, kWh/MWh capacity, mechanical ventilation, fire detection, thermal runaway or other applicable hazard analysis, local fire-code edition, and applicable referenced NFPA provisions. Seek review from the fire authority having jurisdiction; standards apply conditionally by adopted code and design.
- **Construction stormwater:** quantify disturbed land, including related/common-plan areas, and determine Iowa NPDES General Permit No. 2 applicability and any approved stormwater pollution prevention requirements.
- **Cooling and water/wastewater:** collect actual cooling system drawings, peak and average water needs, return/discharge treatment, sanitary or industrial wastewater permit status and utility capacity documentation.
- **Traffic/roads and response infrastructure:** document generator fuel-delivery frequency, access routes, bridges and permitted routes, fire apparatus access, fuel truck turning radius and independently allocated public costs.

For every category, label the conclusion **applies**, **does not apply**, or **needs further facts**, with agency citation and a responsible reviewer. Do not convert this checklist into unsupported claims about actual Simple Mining facilities.
