# 36 — Cascade MVEC Electric Franchise Fee, 40 MW Fiscal Scenarios, and Jobs Tax Modeling

> Reviewed October 22, 2026. **Project-generated research**, not adopted law, an actual MVEC project tariff, a City-approved franchise, a certified income-tax estimate, or a firm Simple Mining hiring commitment. Full public readable companion: [website analysis](../../docs/franchise-fee-and-jobs.md).

## Key issue and finding

Iowa Code 2026 §364.2(4) generally permits a nonexclusive city electricity franchise and a fee up to **5%** of the outside franchisee's gross revenues from *sales within city limits*. A 2024 MVEC published Rate Schedule 7 benchmark applied at continuous 40 MW models annual billed retail revenue of **$20,641,658.40 before power-cost adjustments**. Corresponding **1–5%** franchise amounts are **$206,416.58; $412,833.17; $619,249.75; $825,666.34; $1,032,082.92**.

**Unresolved prerequisites:** The site must be *inside corporate limits*; MVEC must actually make *retail* power sales to the customer; an in-force franchise and fee must be validly adopted; customer tariff and invoicing entity must be known; city-operated electric utility PILOT comparison must be addressed. None is established solely by M-2 zoning.

The City of Cascade owns its municipal utility. A city-owned utility does not owe itself franchise fees. Municipal-utility PILOT instead depends on **surplus** transfers under Iowa Code §384.89, with applicable bond/reserve restrictions. Iowa League of Cities handbook and clerk manual advise attention to parity where a city owns a utility and a cooperative also sells power inside it.

## New Chamber model: do not conflate statewide impacts with City franchise receipts

The [2026 U.S. Chamber report](https://www.uschamber.com/assets/documents/The-Community-and-Economic-Impacts-of-Data-Centers.pdf), pp. 32 and 68–71, models **50 MW**, **$1.69 billion** in two-year construction spending and **50 direct data-center jobs**. Its Iowa estimate of **647 statewide operating jobs supported per year** is an indirect/induced economic result and **not** 647 Cascade hires. Its four **non-Iowa** county tax illustrations are gross before abatements; they cannot validate MVEC's actual **retail sales within Cascade** or the City's share of revenues. The tariff-derived **40 MW / 1%–5% fee scenarios in this file remain independent project hypotheses**, not U.S. Chamber forecasts. [Full Iowa critical review](45_CHAMBER_IOWA_ECONOMIC_IMPACTS_2026_CRITICAL_REVIEW.md).

## Actual MVEC franchise precedents

- **Maquoketa City Code §113.09** imposes **5%** on MVEC gross electricity sales within municipal limits; bills show the fee separately; MVEC remits collections quarterly. Official code publisher: https://codelibrary.amlegal.com/codes/maquoketaia/latest/maquoketa_ia/0-0-0-4009. This is a concrete MVEC-specific precedent for ordinary **within-city retail sales**.
- **Manchester City Code Chapter 112** franchises MVEC; **§112.11** restricts fee increases beyond **3% during the agreement's first five years**. Sources: https://codelibrary.amlegal.com/codes/manchesteria/latest/manchester_ia/0-0-0-23750 and https://codelibrary.amlegal.com/codes/manchesteria/latest/manchester_ia/0-0-0-23772.
- Neither example validates a zoning-targeted or customer-specific fee. City counsel should review the official signed instruments (the publisher disclaims conclusiveness).

## Statutory matrix

| Provision | Summary | Cascade-specific qualification |
| --- | --- | --- |
| [Iowa Code §364.2(4)(a)–(d)](https://www.legis.iowa.gov/docs/code/2026/364.2.pdf) | Nonexclusive franchise up to 25 years; ordinance, hearing, public notice; electric election may be dispensed unless petition or applicant demands election; written acceptance | Verify whether MVEC is an existing franchisee and current franchise term |
| [§364.2(4)(f)](https://www.legis.iowa.gov/docs/code/2026/364.2.pdf) | Up to 5% of franchisee gross revenues from within-city sales (7.5% rule for cities above 200,000); revenue-purpose statement, hearing, DOR notice; no fee assessed to city as customer | M-2-only rate not expressly authorized; gross retail receipt definition needs legal review |
| [§384.3A](https://www.legis.iowa.gov/docs/code/2026/384.3A.pdf) | Franchise account and restricted uses | Utility regulation; property-tax relief; public safety, public works, economic development etc. |
| [§384.89](https://www.legis.iowa.gov/docs/code/2026/384.89.pdf) | Municipal utility surplus transfers | Not 5% automatically; actual PILOT formula, free surplus, bond covenants needed |
| [§423B.5](https://www.legis.iowa.gov/docs/code/2026/423B.5.pdf) | LOST excludes electric service when subjected to franchise or user fee and generally follows state taxable basis | Do not count LOST and franchise on same covered electricity |
| [§423.3(95)](https://www.legis.iowa.gov/docs/code/2026/423.3.pdf) | Qualifying data-center electricity state sales/use exemption, typically 15 years for post-6/6/2025 new facilities in cities <=30,000 | Requirements include $200M within six years, 5,000 ft² facility, sustainability standards, registration; crypto/hosting qualification requires examination |

Iowa Utility Association's [2026 city list](https://www.iowautility.org/about/franchise-fees/) reports **class-specific** rates in Hull, Inwood, Ireton, Hastings, Logan. It does **not** establish lawful applicability of a *single-parcel* or *M-2 district* targeted rate. A neutral high-voltage / high-demand **customer class** is a potential issue for city counsel to consider. A developer-agreement payment is separately negotiable only when independently authorized by law, not a substitute ad hoc tax.

## MVEC benchmark formula, reproducible

**Tariff:** [MVEC, Master Electric Tariff, Rate Schedule 7, sheets 17-13 and 17-14, issued June 21, 2024, effective August 1, 2024](https://mvec.coop/sites/default/files/MVEC%20Master%20Tariff%20-%20June%202024.pdf). Transmission-level *Special Time of Use Large Power Service* requires special signed board-approved agreement, and qualification under CIPCO's rate schedule. No evidence it will be Simple Mining's 2026 tariff.

- Input maximum/assumed constant energy demand **40 MW = 40,000 kW**.
- Operating hours **365 × 24 = 8,760 hours/year**.
- 100% load factor energy **40,000 × 8,760 = 350,400,000 kWh**.
- Tariff energy component **38.521 mills/kWh = $0.038521/kWh**.
- Annual energy charge **350,400,000 × $0.038521 = $13,497,758.40**.
- Seasonal demand **40,000 kW × $6.54 × 12 = $3,139,200.00**.
- Monthly coincident demand **40,000 kW × $8.34 × 12 = $4,003,200.00**.
- Basic service **$125 × 12 = $1,500.00**.
- **Total = $20,641,658.40/year = ~$0.058909/kWh effective**, excluding PCA No. 4, power-factor, metering, tax, negotiated rate and other true-ups.

**Fee equation**: gross retail sales base × franchise percentage. This is not a power-consumption tax; City receipts will depend on what's included in the ordinance's gross receipt base.

| Assumed rate | Fee annually | Fee monthly (mean) |
| --- | ---: | ---: |
| 1% | $206,416.58 | $17,201.38 |
| 2% | $412,833.17 | $34,402.76 |
| 3% | $619,249.75 | $51,604.15 |
| 4% | $825,666.34 | $68,805.53 |
| 5% | $1,032,082.92 | $86,006.91 |

**Sensitivity, 40MW demand charges held constant in each month (simplification):**

| Energy load factor | Annual kWh | Annual bill | City @3% | City @5% |
| --- | ---: | ---: | ---: | ---: |
| 50% | 175,200,000 | $13,892,779.20 | $416,783.38 | $694,638.96 |
| 75% | 262,800,000 | $17,267,218.80 | $518,016.56 | $863,360.94 |
| 90% | 315,360,000 | $19,291,882.56 | $578,756.48 | $964,594.13 |
| 95% | 332,880,000 | $19,966,770.48 | $599,003.11 | $998,338.52 |
| 100% | 350,400,000 | $20,641,658.40 | $619,249.75 | $1,032,082.92 |

If coincident demand falls, annual demand charges and resulting fee will usually also fall; this table deliberately does not predict that effect. A $0.01/kWh PCA adjustment at full annual use increases base revenue by **$3,504,000**, and city receipts by **$35,040 at 1%**, or **$175,200 at 5%**, **if** included in franchise gross receipt base.

**Municipal rate comparator only**: Cascade publishes **$0.06798/kWh + $5.59/kW monthly demand + $31/month meter** at [its city electric page](https://www.cityofcascade.org/vnews/display.v/SEC/Municipal%20Utilities%7CElectric). Naively applying that rate to the same 40MW 100%-load profile gives **$26,503,764/year**, but it is neither MVEC's price nor demonstrated municipal supply capability. It cannot be used to compute an MVEC franchise fee or an automatic municipal PILOT.

## LOST, tax-exempt data center electricity, and taxable property

Under §423B.5 franchise-taxed electricity does not also incur LOST. Under §423.3(95) a **qualifying data center may be exempt from state sales/use tax on electricity** (15-year post-2025 facility rule for municipalities under 30k, subject to all requirements). As LOST is tied to state taxability, fully exempt electricity normally has **no LOST from the start**; therefore comparing a *new* 3% fee against "existing 1% LOST on all data center electricity" would exaggerate foregone receipts. Simple Mining has **represented** intent to seek state data-center exemptions and ~$400M investment, neither exemption qualification nor taxable sales have been independently validated. A gross-receipts franchise fee is conceptually distinct from electricity state sales/use tax; confirm with legal counsel.

Property taxation/assessment is completely separate: $400M capital cost does not prove taxable assessed value, levy distribution, or incentive effects.

## Income taxes: requested 40 employees × $80,000

**Requested modeling assumption**, NOT a company commitment. October 1 forum record states **20–25 permanent jobs** projected at approximately **$75,000–$80,000 average wage** ([existing jobs note](12_JOBS_TAXES_AND_COMMUNITY_BENEFITS.md)). The hypothetical 40-worker gross payroll is **$3,200,000/year**.

For 2026 assume **each worker is single**, works in Iowa, earns $80,000 in wages only, no credits, itemized deductions, retirement contribution or extra incomes, and takes the federal **$16,100** single standard deduction ([IRS Rev. Proc. in 2025-45 IRB](https://www.irs.gov/irb/2025-45_IRB)). Federal and Iowa starting taxable income is **$63,900 each**; Iowa uses federal taxable income subject to modifications ([IDR conformity instructions](https://revenue.iowa.gov/taxes/tax-guidance/individual-income-tax/1040-expanded-instructions/conformity-irc)).

- Federal 2026 single brackets: 10% × first $12,400 = **$1,240**; 12% × next $38,000 = **$4,560**; 22% × remaining $13,500 = **$2,970**. Federal tax **$8,770/person**, **$350,800/40**.
- Iowa flat 2026 rate **3.8%** ([official IDR announcement](https://revenue.iowa.gov/press-release/2025-10-21/idr-announces-2026-individual-income-tax-and-interest-rates)): $63,900 × 0.038 = **$2,428.20/person** and **$97,128/40** absent modifications/credits.
- **Total modeled income tax = $447,928 (federal + state), $0 of it paid directly to City of Cascade**. The $121,600 shorthand (3.8% × $3.2M gross wages) overstates Iowa taxable-income-based liability.
- Social Security and Medicare employee/employer payroll taxes are separate from individual income taxes and are not City income-tax revenue. Property-tax and sales-tax effects from workers depend on who resides/spends in the city, and have not been assigned numbers.

## Risk register and next documents

1. Exact MVEC certified service boundary and customer delivery-point coordinates relative to Cascade incorporated limits.
2. Whether City Council has an active MVEC franchise ordinance and valid rights-of-way agreement; text, effective date, scope, amendments.
3. Municipal utilities PILOT/utility transfer historic amounts, debt/reserve conditions, and applicability of handbook rate-parity opinion.
4. 2026 MVEC tariff including PCA No. 4 and underlying special service contract, with allowed public summary if commercially sensitive.
5. City Attorney written legality opinion on M-2-only versus tariff-class differential, non-discrimination, electricity fee/LOST interaction and gross revenue scope.
6. Iowa DOR written position / company proof on §423.3(95) data-center electricity eligibility and effective exemption period.
7. Revised staffing commitment: 20–25 positions projected at October 1 versus illustrative 40 positions used here.
8. Development phase schedule, realistic load factors, coincident demand and additional retail price adjusters.
9. Franchise fee purpose statement, hearing ordinance, rate, invoicing/remittance terms and transparent net-benefit budget forecast.

## Sources

- [Iowa Code 2026 §364.2](https://www.legis.iowa.gov/docs/code/2026/364.2.pdf)
- [Iowa Code 2026 §384.3A](https://www.legis.iowa.gov/docs/code/2026/384.3A.pdf)
- [Iowa Code 2026 §384.89](https://www.legis.iowa.gov/docs/code/2026/384.89.pdf)
- [Iowa Code 2026 §423B.5](https://www.legis.iowa.gov/docs/code/2026/423B.5.pdf)
- [Iowa Code 2026 §423.3](https://www.legis.iowa.gov/docs/code/2026/423.3.pdf)
- [IDR data-center exemptions](https://revenue.iowa.gov/taxes/tax-guidance/sales-use-excise-tax/data-centers)
- [MVEC Master Tariff, Rate 7, June 2024](https://mvec.coop/sites/default/files/MVEC%20Master%20Tariff%20-%20June%202024.pdf)
- [Cascade Municipal Utilities electric rates](https://www.cityofcascade.org/vnews/display.v/SEC/Municipal%20Utilities%7CElectric)
- [Maquoketa city code 113.09: MVEC 5% fee](https://codelibrary.amlegal.com/codes/maquoketaia/latest/maquoketa_ia/0-0-0-4009)
- [Manchester city code Chapter 112: MVEC franchise](https://codelibrary.amlegal.com/codes/manchesteria/latest/manchester_ia/0-0-0-23750)
- [Manchester city code 112.11: 3% limit for initial five years](https://codelibrary.amlegal.com/codes/manchesteria/latest/manchester_ia/0-0-0-23772)
- [Iowa League of Cities, franchise fee overview](https://iowaleague.org/resource/franchise-fees/)
- [Iowa Utility Association 2026 franchise fee list](https://www.iowautility.org/about/franchise-fees/)
- [Iowa Municipal Policy Handbook 2026](https://ia-fairfield.civicplus.com/DocumentCenter/View/12239/2026MunicipalPolicyHandbook)
- [Iowa Clerks Handbook 2024](https://cms2.revize.com/revize/northiacog/Document%20Center/Resources/2024ClerksManual.pdf)
- [IDR 2026 individual tax](https://revenue.iowa.gov/press-release/2025-10-21/idr-announces-2026-individual-income-tax-and-interest-rates)
- [IDR Iowa taxable income conformity](https://revenue.iowa.gov/taxes/tax-guidance/individual-income-tax/1040-expanded-instructions/conformity-irc)
- [IRS 2026 tax brackets and standard deduction](https://www.irs.gov/irb/2025-45_IRB)
- [Forum/power capacity project note](32_CIPCO_MVEC_CAPACITY_CLAIMS_AND_STUDY_STATUS.md)
- [October 1 company forum summary](../updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md)
