# Iowa zoning uniformity: §414.2 and comparable data-center ordinances

**Research date:** November 3, 2026. **Status:** statutory interpretation and comparative legal-risk screening, **not a court ruling or attorney opinion**. The sources are 2026 Iowa law, official local ordinance texts where obtainable, and clearly identified secondary accounts. Updated jurisdictional status should be rechecked before the City introduces or adopts language.

> **Bottom line for Cascade:** We should **not carve out stricter M-2 noise, cooling, equipment, water, setback or generator standards merely because a business is labeled a “data center,” while allowing similarly situated M-2 industrial facilities to produce the same impacts without comparable safeguards.** That approach invites a substantial uniformity, arbitrariness, and equal-treatment challenge. Apply objectively defined performance thresholds across M-2 and enforce them for **every facility meeting the same criteria**. **This is a drafting recommendation, not a claim that Iowa law categorically forbids data-center-specific land-use classes or separate zoning districts.**[^1][^2]

**Cascade-specific interpretation:** [Existing M-2 use categories, structural definitions and differentiated special exceptions](44_CASCADE_M2_EXISTING_USE_AND_STRUCTURE_CATEGORIES_2026-11-03.md) shows that §165.11 already distinguishes permitted and special-exception uses, but does not expressly establish a comprehensive taxonomy of statutory building classes. This is the pertinent baseline for the present M-2 proposal.

## 1. What §414.2 actually requires

The operative 2026 Iowa City Zoning provision says:

> “All such regulations and restrictions shall be uniform for each class or kind of buildings throughout each district, but the regulations in one district may differ from those in other districts.”[^1]

This is a **within-district, within-class** uniformity rule, not a requirement that every business in every district have identical standards. A city may distinguish districts and uses and may define legitimate classes of buildings. But it should not arbitrarily exempt one facility from a restriction while imposing it on another that is materially comparable under the ordinance's stated impact rationale. The statute does **not** itself decide whether a particular data-center classification is rational or invalid.

For proposed M-2 standards, distinguish **use listing** (whether computing facilities are permitted at all) from **physical-impact regulation** (who must satisfy a specified sound level, water-impact study, setback, or power-supply review).

**Practical test:** If an industrial manufacturer and a computing facility each operate a 2.5 MW bank of generators producing the same sound at an occupied receptor, explain what objective difference justifies regulating one more severely. When no defensible difference exists, the more predictable choice is a common equipment/impact standard.

## 2. Related city statutes that must be read with §414.2

| State law | Requirement | Effect on Cascade |
| --- | --- | --- |
| **Iowa Code §414.1** | Delegates municipal power to regulate building dimensions and land use to protect health, safety and general welfare. | Authority to regulate does not dispense with lawful classifications or other statutory limits.[^3] |
| **§414.2** | Within each district, uniform rules for each class/kind of buildings; between districts, rules may differ. | No arbitrary one-project or one-operator penalty within M-2.[^1] |
| **§414.3** | Rules must follow a comprehensive plan and reasonably address health, welfare, energy, water and public services; consider area character and suitable land uses. | Assemble factual findings for sound, emergency response, power, water and adjacency standards.[^4] |
| **§414.4 and §414.6** | Public hearing, publication, zoning commission recommendation and legal amendment process. | Advisory-committee support is **not** a substitute for statutory city zoning action.[^5] |
| **§414.5** | **Express, limited exception to §414.2:** On a rezoning or site-development-plan ordinance, the council may impose additional **written-agreed** owner conditions, before the hearing, that are reasonable and directly caused by the requested change; this section also contains a qualifying-protest supermajority rule. | A voluntarily negotiated development/site-plan condition is **not equivalent to a general one-business ordinance**. Document consent, public need, timing and hearings. This provision is especially important when a developer offers facility-specific safeguards.[^6] |
| **§414.12** | Board of Adjustment special exceptions and variances are statutory processes, with additional 2025 criteria for certain numerical variances. | Do not invent a discretionary veto or make a permit standard unenforceably vague.[^7] |
| **§414.21** | Handles conflicts among differing restrictive standards and floodplain restrictions. | Other regulatory requirements may supersede municipal policy in their own scope.[^8] |

**Most important qualification:** Iowa Code §414.5 expressly begins with an exception to §414.2. It would be **incorrect** to tell the committee that individualized, facility-specific conditions are *never* allowed. The statute provides a defined path for reasonable, written-agreed, project-related conditions associated with rezoning or site-plan approvals.[^6]

## 3. Counties do not govern under §414.2

Iowa counties use **Chapter 335** rather than municipal Chapter 414. The county counterpart, **§335.4**, contains almost the same within-district uniformity language. County §335.5 addresses comprehensive planning, and §335.7 expressly authorizes certain additional written-agreed owner conditions notwithstanding §335.4. The difference matters: Jones County, Linn County, Allamakee County, Greene County, Clinton County, and Jackson County cannot be declared legally invalid **under the city-specific §414.2 alone**. Review those ordinances under their county statutory counterparts and the full zoning record.[^9][^10]

### Comparison matrix

These labels identify **legal-design risk/questions**, *not* findings of unlawfulness. Enacted status, exact affected district and later changes are shown separately.

| Jurisdiction | Status and regulatory design | Uniformity evaluation | What Cascade should borrow |
| --- | --- | --- | --- |
| **Linn County** | Adopted Feb. 18, 2026 for **unincorporated county land**. Separate EU-3 **large-scale data center** district; a small-scale data-center provision also refers to **“other similar uses.”** Large projects receive additional scrutiny for water, infrastructure, noise and roads. A subsequent moratorium applies to certain EU-3 rezoning applications. | **Lower facial within-district uniformity concern for EU-3** because the county established a separate district and requires its rules within that district, subject to §335.4. **Review required** for small-scale provisions applied inside other districts and the “similar uses” classification; neither is automatically unlawful. | Explicit district strategy, measurable impact standards, and documented study thresholds. Its separate zoning district is a different strategy than Cascade's broad M-2 amendment.[^11][^12] |
| **Jones County** | **Adopted Ordinance 2025-02 on May 13, 2025.** Article XVIII covers cryptocurrency and data-center facilities across several agricultural/commercial/industrial districts, with noise, cooling, utility, emergency and decommissioning rules. | **Closer within-district classification question:** a named facility category is subject to rules alongside other industrial users. Under §335.4, the county must be able to justify the class and apply its terms uniformly to like facilities. The ordinance's existence is **not proof of invalidity**, nor proof a court has upheld it. Distinguish the adopted 2025-02 document from a watermarked county-hosted **DRAFT** copy. | Technical application requirements and enforceable monitoring; for Cascade, prefer covering equivalent heat, noise, energy and water impacts regardless of workload.[^13] |
| **Palo (city)** | Adopted **Ordinance 93-2026**, creating EU-1 **Data Center Exclusive Use District**; rezoning is required unless the property is already in EU-1. Data centers are the principal use; the ordinance includes site-plan, generator, water, lighting and noise requirements. | **A more defensible §414.2 structural distinction than singling out one use inside M-2**: a separate district is expressly contemplated by §414.2. Still subject to comprehensive-plan, reasonableness, procedure, district-treatment and any equal-protection challenges. This is **not a judicial declaration that Palo is valid**. | If Cascade wants truly data-center-exclusive standards, consider whether a distinct mapped district, rather than unequal M-2 treatment, is legally and geographically supportable.[^14] |
| **Allamakee County** | Official county Planning & Development site lists **Zoning Amendment 20 Data Centers**. Project records report adoption in spring 2026; official text and final enactment details need line-by-line verification before a definitive ruling on specific requirements. | **Preliminary §335.4 review only:** use-class definitions and comparison to otherwise comparable industrial uses are necessary. No valid/invalid conclusion without complete operative ordinance and district map. | Obtain the final signed amendment, identify affected zones and test equipment-impact criteria, rather than copying a headline about cooling or setbacks.[^15] |
| **Greene County** | Board records and December 2025 public notice establish final reading/adoption of an amendment specifically defining data centers and crypto mining and setting siting, noise, screening, electrical and decommissioning requirements. | **Elevated fact-specific §335.4 review need** if the requirements distinguish computing operations while similar industrial facilities in the *same district* are left unregulated. The record's relationship to a proposed Simple Mining facility does **not** by itself establish an illegal targeted ordinance. Review the adopted text and factual zoning findings. | Objective threshold definitions and record-supported acoustic/electrical criteria; avoid making any one applicant the operative legal class.[^16] |
| **Jackson County** | County zoning site continues to label its HDCF versions **working drafts for discussion**, including August 17, 2026. | **Prospective §335.4 issue**, not an enacted-law violation. Compare each proposed cooling, noise, water and setbacks rule to general industrial standards before adoption. A June 15 mirror must not be treated as identical to the August draft. | Engineering review, compliance certification and precise noise testing, provided these are framed as justified and uniformly applied impacts.[^17] |
| **Clinton County** | Planning Commission November 2025 agenda proposed data centers as special exceptions in C-1, C-2, M-1 and M-2. A secondary statewide tracker identifies a subsequently adopted county data-center ordinance; adoption details and current codification need independent confirmation. This is **Clinton County**, not the separately proposed/failed moratorium for **City of Clinton**. | **Same-district special-use classification review under §335.4**. A special exception for a legitimately defined land use can exist; it is not automatically a violation. Application criteria should be predictable and consistently applied within each eligible district. | Clear permit eligibility, measurable requirements and distinction between allowing a use and waiving environmental safeguards.[^18] |
| **City of Decorah** | October 2026 public notices establish first and second readings for a proposed Title 17 **§17.166 data-center** amendment. Independent reporting indicates a subsequent approval, but the final enacted and published text was not verified in this review. Proposed approach allows the use within M-3 industrial zoning with performance requirements. | **City §414.2 is directly applicable.** Because the model contemplates a use-specific performance section within an existing industrial district, this is a **close analogue** to Cascade. It requires a defensible data-center classification, consistent treatment within that class, and comparison with similar M-3 industrial impacts. Avoid declaring the provision void or final from meeting summaries. | Explicitly cite legislative findings explaining why a facility-class requirement addresses materially distinctive impacts, or adopt neutral district-wide triggers instead.[^19] |
| **Norwalk / Project West** | Public project materials describe developer-funded infrastructure and a development agreement, **not a complete standalone data-center zoning ordinance**. | Project-specific written conditions may be analyzed under §414.5 when tied to the qualifying rezoning/site-plan process, reasonable, project-caused and agreed before hearing. A private development contract is not a general exception to all zoning requirements. | Use properly negotiated infrastructure and utility agreements instead of one-off discriminatory M-2 standards.[^6][^20] |
| **West Des Moines / Microsoft** | Documented data-center investments and public infrastructure examples, not a retrieved full enacted data-center-specific ordinance text. | **Insufficient ordinance text for §414.2 compliance opinion**. Commercial investment, jobs and tax revenue do not determine the legality of zoning classifications. | Economic and fiscal examples only; never substitute them for a cited ordinance comparison.[^21] |

### Findings by ordinance structure

1. **Separate exclusive-use district:** Palo EU-1 and Linn EU-3 show that Iowa local governments have created districts primarily for data centers. That design follows the **different-districts** clause, although the ordinance and individual rezoning still must survive all other legal requirements.
2. **Named category operating within existing zones:** Jones, Greene, Clinton, Decorah and parts of Linn's small-scale rules raise more direct within-district **class and comparability** questions. This is a *reason to scrutinize* whether materially alike industrial uses are treated alike, **not a declaration that any such ordinance is illegal**.
3. **Drafts and unverifiable final texts:** Jackson County and the incomplete final records from other jurisdictions are **not reliable precedents for legal validity**. Their technical language can still inform drafting.
4. **Project-specific agreement:** City §414.5 and county §335.7 provide explicit limited mechanisms to impose **reasonable, written-agreed, directly project-caused** conditions in qualifying zoning or site-plan actions. They cannot be treated as authority for unlimited unilateral demands.

## 4. How this changes the Cascade M-2 proposal

The [November 3 proposed M-2 amendment](../../proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-11-03.md) already expresses a uniformity objective. Review the **operative text** against this checklist, not just its purpose paragraph.

| Proposed feature | Recommended legally conservative treatment |
| --- | --- |
| **B(19), data center permitted use** | Keep as a descriptive permitted-use entry, subject to all otherwise applicable M-2 rules. Do not make it the only facility capable of triggering industrial-impact review. |
| **D(8), Major Industrial Facility** | Base review on objective, **industry-neutral** power, water, generation and storage triggers; apply the same standards to every M-2 use meeting thresholds. |
| **G(4) noise / G(5) acoustic study** | Use a shared receiving-point measurement protocol and comparable limits for materially similar noise sources. Explain any exception using measurable source characteristics, not the operator's industry name. |
| **G(6)–G(7) generators** | Apply test-hour and logging rules to all stationary generation of comparable output and operation, regardless of whether it powers servers, a factory or a warehouse. |
| **G(8) adjacency setbacks** | Base applicability on residential-zone adjacency, measured equipment impacts and facility class; do not invent a dwelling-adjacency trigger when a separate parcel lies between the property and residential zoning. |
| **G(11) water/cooling** | Consider total usage, source, peak draw and public infrastructure. Avoid demanding closed-loop cooling **only** of data centers while ignoring industrial users with identical water and thermal effects, unless supported by a genuinely distinguishable class record. |
| **G(17) decommissioning / G(18) expansion** | Specify universally observable abandonment and expansion thresholds, financial-assurance authority and the affected permit class. |
| **Site-specific developer concessions** | Use the **§414.5 written-agreed** procedure when the legal conditions fit, not ad hoc exceptions from M-2 by ordinance without the statutory process. |

**Proposed concise council finding:**

> To satisfy Iowa Code §414.2, Cascade intends that industrial operational controls be uniform for each legitimately defined class or kind of building within the M-2 district. Regulations involving noise, water, lighting, power, stationary generation, chemical hazards, setbacks and decommissioning are based on objectively documented facility characteristics or impacts, not solely on the presence of electronic servers or an applicant's business identity. Any additional, property-specific conditions must independently meet Iowa Code §414.5 or other applicable authority. This finding does not preclude the City from lawfully defining a distinct land-use class or zoning district after the required legislative process.

## 5. Questions counsel should answer before adoption

- What evidence demonstrates that “data centers” are a distinct **class or kind of buildings** for purposes of a specific restriction, and does that difference justify the actual burden?
- Does the proposal apply exactly the same numerical industrial noise, cooling, generator or decommissioning requirement to **comparable M-2 sites**?
- If another user operates the same industrial equipment but performs a different business, will the City's definitions apply consistently?
- Are all proposed special exceptions authorized and processed under §414.12, rather than one applicant being singled out for discretionary denial?
- Does a requested project-specific condition qualify under **§414.5**? Was it signed before the hearing, reasonably connected to public needs directly caused by the requested rezoning or site plan, and properly noticed?
- Is the original M-2 ordinance, its 2022/2024 amendments and any later enacted code revision reconciled by the City Clerk?

## Sources and Chicago-style numbered notes

[^1]: Iowa General Assembly, *Iowa Code* §414.2, “Districts” (2026), <https://www.legis.iowa.gov/docs/code/2026/414.2.pdf>. Also printed in the user's uploaded complete *Chapter 414*.
[^2]: Iowa General Assembly, *Iowa Code* §414.3 (2026), <https://www.legis.iowa.gov/docs/code/2026/414.3.pdf>.
[^3]: Iowa General Assembly, *Iowa Code* §414.1 (2026), <https://www.legis.iowa.gov/docs/code/2026/414.1.pdf>.
[^4]: Iowa General Assembly, *Iowa Code* §414.3(1)–(3) (2026), <https://www.legis.iowa.gov/docs/code/2026/414.3.pdf>.
[^5]: Iowa General Assembly, *Iowa Code* §§414.4 and 414.6 (2026), <https://www.legis.iowa.gov/docs/code/2026/414.4.pdf> and <https://www.legis.iowa.gov/docs/code/2026/414.6.pdf>.
[^6]: Iowa General Assembly, *Iowa Code* §414.5, “Changes—protest” (2026), <https://www.legis.iowa.gov/docs/code/2026/414.5.pdf>. Written-agreed, reasonable project-caused additions expressly permitted in qualifying rezoning and site-plan ordinances notwithstanding §414.2.
[^7]: Iowa General Assembly, *Iowa Code* §414.12 (2026), <https://www.legis.iowa.gov/docs/code/2026/414.12.pdf>.
[^8]: Iowa General Assembly, *Iowa Code* §414.21 (2026), <https://www.legis.iowa.gov/docs/code/2026/414.21.pdf>.
[^9]: Iowa General Assembly, *Iowa Code* §335.4, “Areas and districts” (2026), <https://www.legis.iowa.gov/docs/code/2026/335.4.pdf>; §335.5, <https://www.legis.iowa.gov/docs/code/2026/335.5.pdf>.
[^10]: Iowa General Assembly, *Iowa Code* §335.7 (2026), <https://www.legis.iowa.gov/docs/code/2026/335.7.pdf>, parallel county provision allowing certain reasonable written-agreed conditions notwithstanding §335.4.
[^11]: Linn County, Iowa, *PA26-0001 Data Center Ordinance*, approved February 18, 2026; §§107-116(e), 107-151, 107-180, county-hosted enacted-text reference, <https://www.linncountyiowa.gov/DocumentCenter/View/27695/PA26-0001-Ordinance-PDF>. Source PDF is labeled unsigned; official county adoption announcement: <https://www.linncountyiowa.gov/m/newsflash/Home/Detail/4326>.
[^12]: Linn County, “Data Centers in Unincorporated Linn County,” including 2026 moratorium, <https://www.linncountyiowa.gov/1862/Data-Centers-in-Unincorporated-Linn-Coun>.
[^13]: Jones County, Iowa, *Ordinance 2025-02*, adopted May 13, 2025, county official ordinance copy hosted by Linn County, <https://www.linncountyiowa.gov/DocumentCenter/View/27656/Jones-County-Data-Center-Ordinance>. Contrast county-hosted preliminary watermarked draft <https://www.jonescountyiowa.gov/files/land_use/jones_county_cryptocurrency_and_data_center_ordinance_78407.pdf>.
[^14]: City of Palo, *Ordinance 93-2026*, EU-1 Data Center Exclusive Use District, <https://cityofpalo.com/vertical/sites/%7B434D4528-2EBA-41FD-BB30-AF0F1451A315%7D/uploads/93-2026_Rezone_include_EU-1.pdf>; City ordinance index <https://cityofpalo.com/?SEC=E2EC6BEE-4A87-4C36-9117-03F3AC77288B>.
[^15]: Allamakee County, *Zoning Amendment 20 Data Centers*, officially listed at <https://allamakeecounty.iowa.gov/documents/ord-l-amendment-20-data-centers>; official Planning & Development page <https://allamakeecounty.iowa.gov/departments/planning-and-development>.
[^16]: Greene County, December 22, 2025 adopted zoning amendment publication, *Scranton Journal*, December 31, 2025, <https://iaarchives.newzgroup.com/IALegals/2025/44210-2025-12-31_1001.pdf>; Raccoon Valley Radio December 23 account, <https://www.raccoonvalleyradio.com/2025/12/23/greene-county-supervisors-approve-final-reading-and-adopted-zoning-ordinance-change-for-data-centers-and-cryptocurrency-operations/>.
[^17]: Jackson County Zoning Department, *HDCF Working Drafts—For Discussion Purposes*, versions through August 17, 2026, <https://jacksoncounty.iowa.gov/zoning/ordinances/>; earlier June 15 draft mirror <https://dubuquecountyiowa.gov/DocumentCenter/View/8372/DCAD-Jackson-Co-Draft-Data-Center-Ordinace>.
[^18]: Clinton County Planning & Zoning Commission, November 4, 2025 agenda for data center §4.2.21 and allowed districts, <https://www.clintoncounty-ia.gov/files/meetings/2025-11-04_agenda_planning_and_zoning_commission_55115.pdf>; adopted-status secondary index <https://iowaaicoalition.com/county-data-center-ordinances>. **Not** City of Clinton's rejected moratorium.
[^19]: City of Decorah zoning public-notice reports of September 21 and October 2026 readings, <https://www.noticeregistry.com/iowa/notice/public-hearing-decorah-127767> and <https://www.noticeregistry.com/iowa/notice/public-hearing-decorah-131760>. Later approval reported at <https://citizenportal.ai/feed/55664>; final ordinance text not inspected.
[^20]: Norwalk Project West official development information, <https://norwalkiaswdevelopment.com/datacenter>.
[^21]: West Des Moines Chamber, Microsoft data center economic background, <https://wdmchamber.org/economic-development/microsoft-data-centers/>.

## Research integrity and updates

This is a **screening document**, not a complete facial/as-applied constitutional analysis. The mere fact that a nearby jurisdiction adopted and published an ordinance does not establish that a court upheld it. Conversely, different technical rules for a legitimately defined facility class are not automatically void. Verify final enacted texts, maps, factual legislative records, and case law before any conclusion of enforceability.

**Original state documents:** [2026 Iowa Code Chapter 414](https://www.legis.iowa.gov/docs/code/2026/414.pdf), [2026 §414.2](https://www.legis.iowa.gov/docs/code/2026/414.2.pdf), [2026 county §335.4](https://www.legis.iowa.gov/docs/code/2026/335.4.pdf). The full Chapter 414 source is the 14-page PDF provided in this project; official legislature links supply public copies.
