# Air pollution, air contaminants, and stationary diesel engines
## Cascade Data Center Advisory Committee research briefing — November 18, 2026, 7:00 p.m.

**Status:** Independent research and source comparison for the scheduled November 18 discussion, **not an enacted Cascade ordinance, official Dubuque/Jones County interpretation, or legal opinion**. Source/ordinance status is identified as **enacted**, **proposed**, **working draft**, or **research**. Confirm all codes, permits, and late amendments with the responsible agencies. Meeting date and topic are participant-reported; the official agenda has not been independently verified.

**Research provenance:** This brief is dated for the **November 18 meeting** and contains research available by **November 16**, not a future regulatory source. The [external November 16 factual/legal audit disposition](../evidence/53_INDEPENDENT_FACTUAL_LEGAL_TECHNICAL_AUDIT_2026-11-16.md) identifies 25 concerns. Material clarifications: the audit's fleet illustration is **combined NMHC+NOx** and not proof of NOx-only emissions or Title V major-source classification; conditional Iowa 500-hour PTE treatment does **not** authorize 500 operating hours; 40 CFR 60.4207 distinguishes **15 ppm under-30 L/cylinder** and **1,000 ppm at-least-30 L/cylinder** fuel-sulfur provisions. Confirm actual generator inventory and permit determinations rather than assuming Tier 4 or a Title V outcome. This report does not purport to be an official Iowa DNR decision.

### 1. Iowa state laws — official complete verbatim text

The following links point to the **full verbatim public legal texts**, not summaries. To avoid detaching individual rules from exceptions and applicability language, the exact official sections should be distributed with the committee packet.

| Citation | What to read in the official text | Authority / scope |
| --- | --- | --- |
| [Iowa Code §455B.131 (2026)](https://www.legis.iowa.gov/docs/code/2026/455B.131.pdf) | Subsections (1) **air contaminant**, (2) **air contaminant source**, (3) **air pollution**, (6) **emission**, and (8) **major stationary source** | State air-quality statutory definitions |
| [Iowa Code §455B.133 (2026)](https://www.legis.iowa.gov/docs/code/2026/455B.133.pdf) | State Environmental Protection Commission rulemaking authority | Scope and legal framework for implementing air requirements |
| [Iowa Code §455B.144 (2026)](https://www.legis.iowa.gov/docs/code/2026/455B.144.pdf) | Local air pollution control programs | Not the same thing as unilateral city authority to issue state air permits |
| [Iowa Code §455B.145 (2026)](https://www.legis.iowa.gov/docs/code/2026/455B.145.pdf) | State review/role in local programs | Review this with §455B.144, rather than assuming an automatically delegated local program |
| [Iowa Administrative Code 567—Chapter 22](https://www.legis.iowa.gov/docs/iac/chapter/567.22.pdf) | §22.1 construction permit; review exemptions including §22.1(2)(r) concerning certain engines below 400 brake horsepower and conditions | Iowa air construction permits; actual applicability depends on engine facts |
| [Iowa Administrative Code 567—Chapter 23](https://www.legis.iowa.gov/docs/iac/chapter/567.23.pdf) | §23.1 incorporation of federal New Source Performance Standards (NSPS) and National Emission Standards for Hazardous Air Pollutants (NESHAP) | State incorporation and administration of applicable federal source standards |

**Reading notes:** Under §455B.131, **air contaminants**, **air pollution**, **emissions**, and **a regulated stationary source** are related but not interchangeable. A diesel generator is ordinarily a stationary combustion source, while a computer server is not itself a diesel exhaust source. Engine size, aggregate facility emissions, fuel, use, installation date, and permit status all matter. An exemption from one state permit requirement **does not automatically exempt a generator from federal emissions rules**. Neither does the presence of state air permits automatically approve a proposed *land use*.

**Agency guidance:** Iowa DNR, [Regulations for Data Centers](https://www.iowadnr.gov/programs-services/business-regulatory-assistance/regulations-data-centers), identifies air-permit issues associated with backup generators and explains the separate roles of state environmental programs and local land-use decisions. Ask for any site-specific construction permit, operating permit, registration or exemption basis, and the complete generator equipment schedule.

### 2. Federal EPA stationary diesel engine rules — official complete verbatim text

| Federal provision | What the committee should read | Practical question |
| --- | --- | --- |
| [40 CFR Part 60, Subpart IIII](https://www.ecfr.gov/current/title-40/chapter-I/subchapter-C/part-60/subpart-IIII) | NSPS for **stationary compression-ignition internal combustion engines** | Which engine manufacture/construction dates, power bands, engine types and certification standards govern each proposed diesel unit? |
| [40 CFR §60.4205](https://www.ecfr.gov/current/title-40/chapter-I/subchapter-C/part-60/subpart-IIII/section-60.4205) | Owner/operator emission-standard duties for applicable stationary compression-ignition engines | Does a specific unit meet the actual EPA standard applicable to it? |
| [40 CFR §60.4207](https://www.ecfr.gov/current/title-40/chapter-I/subchapter-C/part-60/subpart-IIII/section-60.4207) | Fuel-related requirements | What diesel sulfur/fuel specifications and records are required? |
| [40 CFR §60.4211](https://www.ecfr.gov/current/title-40/chapter-I/subchapter-C/part-60/subpart-IIII/section-60.4211) | Owner/operator compliance; emergency engine operating restrictions, including paragraph (f) | Can planned generator testing, dispatch, demand response or peak shaving be lawful under the claimed emergency designation? |
| [40 CFR §60.4214](https://www.ecfr.gov/current/title-40/chapter-I/subchapter-C/part-60/subpart-IIII/section-60.4214) | Notification, reporting and recordkeeping where applicable | Are hours, operating categories and emissions records documented? |
| [40 CFR Part 63, Subpart ZZZZ](https://www.ecfr.gov/current/title-40/chapter-I/subchapter-C/part-63/subpart-ZZZZ) | Stationary reciprocating internal-combustion-engine NESHAP (air toxics) | Do area/major-source, existing/new-engine and engine-specific provisions apply? |
| [EPA's stationary engines compliance guidance](https://www.epa.gov/stationary-engines/compliance-requirements-stationary-engines) | EPA explanation of NSPS and RICE NESHAP coverage | Identify overlapping versus separately applicable requirements; guidance is not a replacement for CFR text |

**Emergency hours nuance:** Section 60.4211(f) distinguishes real emergency operation, maintenance/readiness testing, and restricted nonemergency uses. The widely cited **100 hours/year** for maintenance/readiness testing and limited other uses is not automatically **100 plus an additional 50**; specified limited nonemergency hours are within that allowance, subject to paragraph-specific conditions. Genuine emergency operation has different rules. **Do not assume “Tier 4” is a universal precondition for all stationary emergency diesel engines under federal law.** Tier/model-year applicability must be checked engine by engine. It is also possible for a proposed county zoning draft to call for Tier IV as a **local proposal** even where the federal rule would apply a different standard.

### 3. Dubuque County (unincorporated) — enacted code versus citizen proposal

- **Enacted general county zoning:** [Dubuque County Chapter 1, Zoning](https://dubuquecountyiowa.gov/DocumentCenter/View/125/Chapter-1---Zoning-PDF). Review M-1 industrial regulations and general smoke, dust, and nuisance-related standards. Do **not** present this generic industrial language as an already enacted, data-center-specific Tier IV diesel standard.
- **County staff interpretation, June 22, 2026:** [Applicability of Current Zoning Ordinance to Data Centers](https://www.dubuquecountyiowa.gov/DocumentCenter/View/8276/Applicability-of-current-Zoning-Ordinance-to-Data-Centers_6-22-26), which identifies unresolved classification under the older county code.
- **County moratorium:** [July 6, 2026 signed resolution](https://www.dubuquecountyiowa.gov/DocumentCenter/View/8281/DubCo_Resolution_DC-Moratorium_2026-07-06-signed-PDF). A temporary development pause is not an operating generator-emissions code.
- **Citizen-submitted proposal, NOT enacted county law:** [Dubuque County Data Center Accountability citizen draft, August 2026](https://www.dubuquecountyiowa.gov/DocumentCenter/View/8406/DCACD_Ordinance_Language_Draft_2026-08-PDF), especially proposed **§16-705**: Tier 4 generators, emergency-only operation, weekday 10 a.m.–3 p.m. testing, generator-hours reporting, air modeling and monitoring, and opacity requirements. Verify exact conditions against the source; the County's [data-center documents page](https://www.dubuquecountyiowa.gov/811/Data-Centers) identifies the submitting citizen organization and draft status.
- **Different government:** The **City of Dubuque**, not Dubuque County, enacted an independent 2026 hyperscale data-center moratorium ([City Ordinance 37-26](https://codelibrary.amlegal.com/codes/dubuqueia/latest/dubuque_ia/0-0-0-59603)). Do not mix City and County restrictions.

### 4. Jones County — enacted 2025 ordinance versus November 2026 proposed revision

- **Enacted baseline:** [Jones County Data Center Ordinance 2025-02 (May 13, 2025)](https://www.linncountyiowa.gov/DocumentCenter/View/27656/Jones-County-Data-Center-Ordinance), copy hosted by Linn County. This addresses conditional/special uses, continuous-noise limits (reported 60 dB daytime, 50 dB nighttime), cooling/water, utility verification and decommissioning; it **does not itself set an express Tier IV diesel-generator condition** in the reviewed text.
- **November 10, 2026 Planning and Zoning packet — proposed text, NOT automatically enacted:** [Official Jones County work-session packet](https://www.jonescountyiowa.gov/files/meetings/2026-11-10_packet_planning_and_zoning_commission_21771.pdf). The draft's **Section 6(Q)** proposes: “Any diesel generators used shall be Teir IV backup generators.” (The misspelling “Teir” appears in the proposal.) Other draft provisions discuss generator testing windows and gas-turbine emissions controls. The [official November 10 agenda](https://www.jonescountyiowa.gov/files/meetings/2026-11-10_agenda_planning_and_zoning_commission_21771.pdf) shows a work session, not evidence of subsequent enactment.
- **County ordinance index:** [Jones County ordinances](https://www.jonescountyiowa.gov/about/county_ordinances/). Verify the status of any later adoption before labeling the 2026 proposed revision as law.

### 5. Side-by-side ordinance comparison

| Jurisdiction/source | Source status as researched for Nov. 18 | Diesel-generator / air provision | Other relevant impact regulation | Comparison caution |
| --- | --- | --- | --- | --- |
| **Cascade existing M-2** | Historical City code; separate project-generated Nov. 3 **working draft** | Working draft G(6), G(7) address testing windows and logs; G(13) emergency/hazardous plans; air permitting remains with state/federal agencies | Proposed noise, neutral industrial thresholds, baseline studies | Project text is not committee adoption or enacted City law |
| **Jones County 2025-02** | **Enacted** 2025 ordinance | No specific Tier IV diesel clause identified in that ordinance | Noise, cooling, electric-demand documentation and decommissioning | Do not import proposed 2026 language into enacted 2025 rules |
| **Jones County Nov. 10, 2026 packet** | **Proposed work-session draft** | §6(Q) Tier IV backup diesel language; generator scheduling | Additional proposed siting/operating requirements | Adoption and legal basis not verified |
| **Dubuque County Chapter 1** | **Enacted generic zoning** | General industrial smoke/dust/land-use rules, not identified as data-center Tier IV mandate | General industrial classification and nuisance controls | Not City of Dubuque; data-center classification disputed in June staff review |
| **Dubuque citizen draft §16-705** | **Citizen proposal only** | Tier 4, model/testing rules, reports, air monitoring/modeling | Environmental impact controls and setbacks | Not adopted county law |
| **Linn County 2026** | **Enacted data-center ordinance** ([official text](https://www.linncountyiowa.gov/DocumentCenter/View/27695/PA26-0001-Ordinance-PDF)) | Consult the enacted text for any engine-specific controls; do not infer Tier IV mandate | Data-center-specific zoning review and standards | Exact diesel obligations require line-by-line legal confirmation |
| **Jackson County Aug. 17, 2026** | **Working HDCF draft only** ([source/status](https://jacksoncounty.iowa.gov/zoning/ordinances/)) | Emergency/generator and technical review topics in draft | Noise and vibration, independent studies, monitoring, decommissioning | Unenacted working comparator |
| **Greene County / Decorah** | Comparator materials in Cascade October 27 packet; final current status not verified here | Reported generator/emissions-documentation concepts in Decorah proposal | Noise, cooling/water, emergency planning and decommissioning | Verify official current adopted text and jurisdiction before making claims |

**Jurisdiction test:** Iowa counties typically operate under Iowa Code Chapter 335 zoning authority; municipal zoning under Chapter 414. An air permit under Chapter 455B is neither a zoning permit nor a blanket authorization to ignore local land-use conditions. Any attempt to add local emissions thresholds, operating restrictions, engine technology specifications or permit requirements should receive specific City Attorney / DNR review for legal authority, preemption, evidence, and enforceability. Uniformity under [Iowa Code §414.2](https://www.legis.iowa.gov/docs/code/2026/414.2.pdf) deserves attention if Cascade proposes industrial standards applying only to one named business type.

### 6. Fact requests and practical agenda checklist

1. Obtain **every engine's** make, model, fuel, brake horsepower, generator kW/MW, engine manufacture date, installation/construction date, aftertreatment and EPA certification or emissions specification. Avoid relying on total MW without individual engine data.
2. Obtain DNR **construction and operating permit numbers**, permit-exemption or registration determinations, federal NSPS/NESHAP applicability determinations, and any special conditions on hours and emissions.
3. Distinguish **emergency** runtime, **maintenance/readiness** runtime, and any **nonemergency** operation; request load-dispatch plans and metered hour records.
4. Require an air dispersion analysis **only if legally supported and tied to a defined use, source, receptor and defensible measurement method**; establish what the DNR permit already evaluates before duplicating it.
5. Compare noise and air contaminants separately: dBA/dBC acoustic levels and particulate matter (PM), nitrogen oxides (NOx), sulfur dioxide (SO2), carbon monoxide (CO), and hazardous-air-pollutant standards are distinct.
6. Ask County and City staff to certify which ordinance texts are **currently effective** on November 18 versus proposed; obtain official November 11 vote minutes as well.
7. Ask whether any existing Iowa DNR air permit sets more specific limits, testing, reporting, or operating hours than broadly applicable federal engine rules.

**Core legal source set for distribution:** Iowa Code §455B.131, §§455B.133–145 (relevant sections), Iowa Administrative Code 567—Chapters 22 and 23, 40 CFR Part 60 Subpart IIII, 40 CFR Part 63 Subpart ZZZZ, and the enacted-versus-proposed county documents linked above. **Full verbatim text resides at the official legal links; summaries here are nonbinding guides.**

**Companion:** [reported November 11 committee definition votes](../../dataset/updates/47_ADVISORY_COMMITTEE_VOTES_2026-11-11.md) · [Cascade integrated M-2 proposed amendment](../../proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-11-11.md).
