# Iowa municipal data-center ordinances: hyperscale versus ordinary facilities

**City-first legal comparator | Research cutoff: November 11, 2026 | For the November 18 committee meeting**

**Research status:** This report distinguishes *enacted ordinances*, *temporary moratoria*, *ordinances under consideration*, and the *Cascade working proposal*. It does **not** treat a county ordinance as city law. Verify late municipal votes and obtain the signed/code-published ordinance before relying on a final legal status.

## 1. Define the comparison population — no micro-data-center matrix

This **municipal comparison covers** (a) facilities explicitly classed by an Iowa city as *hyperscale* or another large-scale tier, and (b) standalone **ordinary/standard commercial data centers** regulated as a principal land use, typically in industrial districts. The phrase **“ordinary/standard” is this report's descriptive category, not a separate Iowa Code definition**. City ordinances may call these “small,” “Tier 1,” “Tier 2,” or simply “Data Centers”; translate each city’s actual threshold rather than assume equivalence.

**Exclude micro/edge/ancillary facilities from the comparison matrix.** A server closet, room supporting a hospital or school, modular edge unit, or a jurisdiction's special “micro data center” category should not be counted as a standalone ordinary data center *without establishing that it is actually the principal regulated use*. This is a **research-scope exclusion**, not a new statewide definition or an automatic exemption from Cascade zoning.

The Iowa Code data-center wording in [§423.3(95)(f)(1)–(2)](https://www.legis.iowa.gov/docs/code/2026/423.3.pdf) belongs to a **tax-program** context; it does not create state-wide municipal “micro,” “ordinary,” or “hyperscale” zoning tiers. Each city must identify what its own ordinance actually covers.

## 2. CITY ordinance comparison first

| Iowa municipality | Status as of research cutoff | Hyperscale / larger-center classification | Ordinary (standalone) data centers | Effect on large centers / precise comparator |
| --- | --- | --- | --- | --- |
| **City of Dubuque** | **Enacted six-month hyperscale moratorium**, approved September 21, 2026; longer-term ordinance pending | **Any ONE**: ≥100,000 sq ft **OR** >75 MW electrical demand **OR** ≥5,000 servers **OR** >50 gallons/minute operational/cooling water | **Not within this hyperscale-specific moratorium solely for being an ordinary center.** Existing general zoning still applies; this is not evidence of automatic approval | **Temporary pause only** for facilities meeting at least one hyperscale trigger; *not* a permanent ban on all data centers. [City's official moratorium explanation](https://www.cityofdubuque.org/datacenters) |
| **City of Palo** | **Enacted Ordinance 93-2026**, EU-1 Data Center Exclusive Use District, according to the [city ordinance index](https://cityofpalo.com/?SEC=E2EC6BEE-4A87-4C36-9117-03F3AC77288B) | Ordinance is expressly written for **large and small data centers**; the EU-1 mechanism does **not** itself identify a Cascade-style 100,000-sq-ft/60-MW prohibited class | **Covered:** data centers are the principal permitted use *inside an EU-1 district*, with rezoning to EU-1 (if not already zoned EU-1) and major site-plan review | **Dedicated mapped zoning district**, not a citywide hyperscale prohibition. [Official ordinance PDF §165.16A](https://cityofpalo.com/vertical/sites/%7B434D4528-2EBA-41FD-BB30-AF0F1451A315%7D/uploads/93-2026_Rezone_include_EU-1.pdf), pp. 1–2 |
| **City of Central City** | **Proposed draft**, released November 10, 2026; **not enacted** as of the source | **Tier 3 ≥100,000 sq ft** of cumulative gross floor area; Tier 2 >30,000 and <100,000; **none of these tiers requires >60 MW** | **Tier 1 ≤30,000 sq ft** is proposed in M-1 and M-2; Tier 2 proposed only in M-2; related server rooms subordinate to another principal use are excluded by draft definition | **All three tiers, including Tier 3, proposed as allowed in M-2**, subject to standards. Tier 3 is **not** a prohibition or synonymous with Cascade's two-part hyperscale class. [Official City draft PDF §§1–4](https://www.centralcityia.gov/vertical/sites/%7BE92EF555-E1B5-4E87-8D0F-7EE113321960%7D/uploads/Zoning_Code_Amendment.pdf), pp. 1–2 |
| **City of Council Bluffs** | **Existing zoning permitted data centers in I-2 and P-I**, as described in September 14, 2026 city council staff presentation; a size-based update was **discussed, not verified enacted** | In the September 14 presentation, staff discussed a **proposed** small/large split: **≤30 MW versus >30 MW aggregate site demand**; this is **not verified law** | Existing broad standalone Data Center classification applies in I-2 / P-I; do **not** equate the discussed 30-MW “small” class with a micro-center | Distinguish **current industrial permissions** from **proposed** tier change. [City council video/transcript, September 14](https://councilbluffsia.new.swagit.com/videos/400828); [2023 municipal ordinance background](https://councilbluffs.novusagenda.com/AgendaPublic/AttachmentViewer.ashx?AttachmentID=14552&ItemID=6460) |
| **City of Decorah** | City Planning & Zoning recommended an **M-3 data-center amendment** and City Council completed first and second readings in September/October 2026; **final enacted text not verified** | No separate numerical **hyperscale** threshold verified from the available ordinance material; **do not assume a ban** | Proposal would treat **Data Centers as a principal M-3 use** with site/utility/noise/response standards | A **general industrial-use classification** in the proposed ordinance, not proven to be a hyperscale-only restriction. [September 21 public-notice/minutes record](https://www.noticeregistry.com/iowa/notice/public-hearing-decorah-127767) · [October 5 record](https://www.noticeregistry.com/iowa/notice/public-hearing-decorah-131760); confirm certified ordinance with City Clerk |
| **City of Cascade — this project's November working draft** | **Proposed working ordinance; not City Council law**. November 11 committee vote **5–3 approved a definition**, not a prohibition | **Hyperscale** means a Data Center with **both** (i) ≥100,000 sq ft **AND** (ii) electrical demand **>60 MW**. Exact measurement conventions remain to be specified | **Non-hyperscale Data Centers proposed in M-2** under §165.11(B)(19) and general impact standards | **New separate policy proposal:** prohibit Hyperscale Data Centers in all districts **within Cascade's lawful zoning jurisdiction**, in proposed §165.12(17). This prohibition must be reviewed/voted on independently. [Current draft](../../proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-11-11.md) · [Vote record](../updates/47_ADVISORY_COMMITTEE_VOTES_2026-11-11.md) |

### How the same project can be treated differently

* An **exactly 100,000-sq-ft center drawing 40 MW** meets **Dubuque's** square-foot trigger (OR) and **Central City's** proposed Tier 3, but **does not** meet **Cascade's** *two-part* Hyperscale definition because 40 MW does not exceed 60 MW. Under the **new Cascade proposal**, it would be evaluated as an ordinary/non-hyperscale Data Center subject to other M-2 and major-industrial requirements.
* An **80,000-sq-ft center drawing 80 MW** meets **Dubuque's** >75 MW trigger but **does not** meet **Cascade's** Hyperscale definition because it is below 100,000 sq ft. It would still trigger other impact reviews if enacted.
* An **exactly 100,000-sq-ft center drawing 60 MW** does **not** meet Cascade's Hyperscale definition because the demand must **exceed** 60 MW. This example illustrates why **and/or**, ≥/> and campus aggregation rules must be explicit.

**The examples compare classification alone.** They do not establish permitting, environmental compliance, ownership control, or utility feasibility. They do not justify treating unrelated micro/edge equipment as a principal commercial data-center use.

## 3. City home rule and municipal zoning versus county zoning

| Legal question | Cities | Counties | Cascade drafting consequence |
| --- | --- | --- | --- |
| **General local home rule** | [Iowa Constitution art. III, §38A](https://www.legis.iowa.gov/law/statutory/constitution) and [Iowa Code §364.1](https://www.legis.iowa.gov/docs/code/2026/364.1.pdf) confer broad municipal powers, subject to state law | [Iowa Constitution art. III, §39A](https://www.legis.iowa.gov/law/statutory/constitution) and [Iowa Code §331.301](https://www.legis.iowa.gov/docs/code/2026/331.301.pdf) concern county home rule | **Do not treat home rule as permission to bypass the special zoning statutes.** A 2005 [Iowa Attorney General opinion](https://www.legis.iowa.gov/docs/publications/AGO/1043191.pdf), citing *Hawkeye Outdoor Advertising v. Board of Adjustment*, 356 N.W.2d 544 (Iowa 1984), emphasizes that city **zoning** exercises the powers in **Chapter 414**, rather than generalized home rule |
| **Who exercises zoning power** | [Iowa Code §414.1](https://www.legis.iowa.gov/docs/code/2026/414.1.pdf): city regulates land uses in its authorized jurisdiction | [§335.3](https://www.legis.iowa.gov/docs/code/2026/335.3.pdf): county board of supervisors regulates **unincorporated** land, not municipal land | A **City of Dubuque** ordinance is the municipal comparator; **Dubuque County** and **Jones County** ordinances belong in the *later county comparison*, not the same city-law matrix |
| **District uniformity and planning** | [§414.2](https://www.legis.iowa.gov/docs/code/2026/414.2.pdf), [§414.3](https://www.legis.iowa.gov/docs/code/2026/414.3.pdf), [§414.4](https://www.legis.iowa.gov/docs/code/2026/414.4.pdf): districts, uniformity of like classes inside each district, comprehensive-plan and amendment procedures | [§335.4](https://www.legis.iowa.gov/docs/code/2026/335.4.pdf) and related Chapter 335 procedures | A distinct, objectively defined hyperscale use class may be considered, but its **legal rationale, classifications, enforceability, procedure, and treatment of other uses must be assessed**, not assumed valid because a different city or county adopted it |
| **Beyond city limits** | [§414.23](https://www.legis.iowa.gov/docs/code/2026/414.23.pdf) provides a **conditional maximum two-mile extension by ordinance**, **except areas in a county with a county zoning ordinance**; it is **not an automatic two-mile city jurisdiction** | Chapter 335 ordinarily governs zoned land outside cities | Define any Cascade prohibition to apply **within the City's actual lawful zoning jurisdiction**; check adopted map, city limits, county zoning, and any §414.23 ordinance. Do not represent a general “Cascade permit zone” as unlimited |
| **Agricultural exemptions outside cities** | Where §414.23 extraterritorial jurisdiction is lawfully exercised, the agricultural exemption in **§335.2** applies to that unincorporated area | [§335.2](https://www.legis.iowa.gov/docs/code/2026/335.2.pdf) limits county zoning of land used for agriculture in specified circumstances | Do not apply unincorporated agricultural exemptions without analyzing the property and controlling statute; the City's zoning powers inside incorporated limits are different |
| **Zoning reviews and exceptions** | [§414.12](https://www.legis.iowa.gov/docs/code/2026/414.12.pdf) assigns board-of-adjustment powers; city council and advisory committee serve different legal roles | County zoning boards follow their Chapter 335 statutory provisions | A **definition vote** is not a **use prohibition vote**. The draft's language about no “special exceptions” cannot extinguish statutory variance/appeal rights. City counsel should review grandfathering and nonconforming uses |

### Statutory cautions for the proposed citywide prohibition

1. A city may restrict a well-defined land use through an ordinance authorized and enacted under **Chapter 414**, but the committee must separately assess statutory limitations, the city's comprehensive plan, the treatment of similarly situated uses, existing lawful nonconforming uses, due process, and the precise powers of the board of adjustment. This report **does not assert** that a ban based on the two Hyperscale thresholds is guaranteed to survive litigation.
2. **“100,000 square feet or larger” and “electrical demand exceeding 60 MW” are joined by AND** in Cascade's participant-reported committee definition, unlike Dubuque's **OR** test. Whether area is per building, integrated development, campus or cumulative gross floor area, and how electrical demand is calculated, must be specified consistently with the separate reported vote.
3. Because **MW denotes power** rather than an annual energy quantity, an eventual calendar-year measurement convention would be a **new wording decision** requiring the committee's vote, not a purported correction to the November 11 5–3 definition approval.
4. The City Council's **operative permitted-use/prohibition text**, not a bare glossary definition, controls which land uses are proposed to be allowed or disallowed if the ordinance is enacted.

## 4. County ordinances — later separate phase, NOT included in this municipal ranking/comparison

**Deferred county docket for a separate report:** Dubuque County, Jones County, Linn County, Allamakee County, and other counties with data-center regulations. Compare their **enacted versus proposed** ordinances separately under [Iowa Code Chapter 335](https://www.legis.iowa.gov/docs/code/2026/335.pdf); a *City of Dubuque* hyperscale moratorium is **not** a *Dubuque County* ordinance. County rules can provide examples of technical drafting, but they cannot silently be treated as the City's legal authority.

The existing [November 18 air-quality/generator research brief](48_AIR_POLLUTION_GENERATORS_COMPARATIVE_BRIEF_2026-11-18.md) contains some **county-specific** examples, clearly separated from the **city-first zoning matrix** above. That technical brief is retained for generator-law research, not rebranded as a municipal zoning precedent.

## Primary materials and evidence hierarchy

**Enacted city sources:** [Dubuque municipal moratorium/status](https://www.cityofdubuque.org/datacenters); [Palo official ordinance index](https://cityofpalo.com/?SEC=E2EC6BEE-4A87-4C36-9117-03F3AC77288B) and [Ordinance 93-2026](https://cityofpalo.com/vertical/sites/%7B434D4528-2EBA-41FD-BB30-AF0F1451A315%7D/uploads/93-2026_Rezone_include_EU-1.pdf).

**Municipal proposals and legislative records:** [Central City's official November 2026 draft](https://www.centralcityia.gov/vertical/sites/%7BE92EF555-E1B5-4E87-8D0F-7EE113321960%7D/uploads/Zoning_Code_Amendment.pdf); [Council Bluffs council discussion, September 14](https://councilbluffsia.new.swagit.com/videos/400828) and [2023 ordinance background](https://councilbluffs.novusagenda.com/AgendaPublic/AttachmentViewer.ashx?AttachmentID=14552&ItemID=6460); [Decorah September 21](https://www.noticeregistry.com/iowa/notice/public-hearing-decorah-127767) and [October 5](https://www.noticeregistry.com/iowa/notice/public-hearing-decorah-131760) public records. A newspaper account or hearing summary is not a certified enacted code.

**Controlling Iowa law:** [Iowa city zoning, Chapter 414](https://www.legis.iowa.gov/docs/code/2026/414.pdf); [county zoning, Chapter 335](https://www.legis.iowa.gov/docs/code/2026/335.pdf); [municipal home rule, §364.1](https://www.legis.iowa.gov/docs/code/2026/364.1.pdf); [county home rule, §331.301](https://www.legis.iowa.gov/docs/code/2026/331.301.pdf); [extraterritorial city zoning, §414.23](https://www.legis.iowa.gov/docs/code/2026/414.23.pdf); [2005 Iowa Attorney General interpretation](https://www.legis.iowa.gov/docs/publications/AGO/1043191.pdf).

**Use discipline:** Do not equate a zoning **moratorium**, a standing **use permit**, a dedicated **mapped district**, and a **prohibition**; do not equate **city law** with **county law**; do not equate **large** with **hyperscale** unless the source itself defines that relationship.
