# Preliminary distances between the proposed Cascade facility and nearby homes

> Evidence type: project-generated estimate from user-supplied screenshots of a preliminary engineering concept and Dubuque County parcel imagery.
>
> Prepared: October 13, 2026. **Not** a surveyed distance, certified engineering drawing, acoustic prediction or final project layout.

## Sources and location

1. **Fehr Graham Engineering & Environmental**, concept site plan dated **September 25, 2026**, labeled "Preliminary." The labeled 480 × 125 ft main building sits west of the cooling and electrical components, with a separate substation and a row of trees along the eastern edge.
2. **Dubuque County parcel-map screenshot**, provided October 13, 2026, showing **Simple Mining LLC, PIN 1932176027, 113 Industrial St SE** and the nearest row of houses east of a separate parcel bordering Mulberry Drive SE. The parcel map explicitly measures the intervening east-west parcel depth as **400.50 feet**.
3. Two illustrative diagrams derived from those screenshots: [labeled preliminary site tracing](../../docs/assets/site-plan/preliminary-concept-tracing.svg) and [scaled horizontal distance diagram](../../docs/assets/site-plan/preliminary-distances-diagram.svg). **These SVGs are reconstructed illustrations, not copies of the original screenshots.**

An additional Simple Mining presentation slide states that the main building is **216 to 291 feet from every property line**, with a building height of **approximately 25 feet at the eave and 31 feet at the peak**. The slide also says that a **tree row is planned on the eastern side**, and that no on-site stormwater pond is planned because a regional basin across the road serves the industrial park. These are **developer representations**, not final engineering approvals. They are consistent with the main building's estimated roughly 230-foot east-side setback. The smaller roughly 170-foot setback interpreted for part of the **cooling yard** is not a contradiction because the stated 216–291-foot range refers to the **building**, not every equipment yard.

The county screenshot places a **separate, roughly 400.5-foot-wide parcel** between the Simple Mining parcel's eastern property line and the rear lot lines of nearby houses. It is not part of the Simple Mining land, and it should **not** be described as a permanent greenbelt or guaranteed noise buffer.

## Planning-level estimated distances

| Facility or reference | Estimated shortest horizontal separation to closest visible home roofline | Evidence note |
| --- | ---: | --- |
| Simple Mining east property line | **~435 ft** | Includes the 400.5-ft intervening parcel and about 35 ft from the residential lot line to a visible roof edge. |
| **Cooling yard** east edge | **~610 ft** | Its footprint is partly obscured by a large label on the preliminary plan. This edge is less certain. |
| **Electrical yard** east edge | **~640 ft** | Approximate footprint interpreted from the labeled concept. |
| **Main building** east wall | **~670 ft** | The proposed building is labeled **480 × 125 ft**. |
| **Substation** east edge | **~1,020 ft** | Rough east-west screen estimate. The nearest specific house may differ. |

These are **approximate horizontal separations**, not a noise map. Use rounded ranges of roughly **600–650 ft from the outdoor cooling area**, **630–680 ft from the electrical area**, and **650–700 ft from the main building** in ordinary public discussion. Drawing registration, footprint labeling and roofline interpretation can shift these estimates by many tens of feet. A conservative planning allowance of **at least ±50–100 feet** is reasonable until the site is surveyed and equipment is fixed.

### Reproducible image measurement

1. The parcel image is **2,048 × 1,046 pixels**. The 400.50-ft line runs from about image x=**1,312** at the Simple Mining property boundary to x=**1,810** at the residential parcel boundary.
2. **400.5 ft ÷ (1,810 − 1,312) px = 0.8042 ft per aerial pixel.**
3. The closest visible house rooflines begin at roughly aerial x=**1,855–1,865**, so the site property line-to-roofline separation is **about 435–445 ft**. This is *not* the building-to-home measurement.
4. In the **1,371 × 904** concept screenshot, the main building spans roughly x=**384–766**, or **382 plan pixels**. The labeled **480-ft** length provides about **1.257 ft per plan pixel**.
5. The preliminary plan eastern parcel boundary lies near x=**949**. Approximate eastern edges of the cooling yard, main building, electrical yard and substation are x=**815, 766, 784 and 483**, respectively.
6. Eastward setbacks within the Simple Mining parcel are therefore about **170, 230, 205 and 585 ft**, respectively. Adding about **435 ft** from the site boundary to nearby visible rooflines gives **~605, 665, 640 and 1,020 ft**. These are rounded in the public results above. 
7. An overlay can be generated by aligning the east boundary of both screenshots and using **(480/382)/(400.5/498) ≈ 1.562 aerial pixels per concept pixel**. This is a **working illustration**, not survey-quality georeferencing.

The measured east-west differences are appropriate for the nearest homes because visible rooflines overlap the approximate north-south positions of these facilities. Other houses and actual sound sources could produce different closest point-to-point distances.

## What the figures do and do not prove

- They show the **preliminary main building is not on the residential property line**. The closest visible occupied homes appear hundreds of feet farther away than a simple parcel-line comparison implies.
- They do **not** establish what residents will hear. Sound depends on equipment type, fan speeds, multiple sources, low-frequency/tonal content, enclosures, barriers, topography, atmospheric conditions and existing industrial sound.
- The tree row is **conceptual landscaping**, not evidence of guaranteed acoustic shielding.
- The cooling yard could be acoustically more relevant than the main building. Acoustic modeling should use the **actual equipment positions**, not a single arbitrary building center.
- The neighboring open parcel can change with future development. Its current open condition is **not a deeded protection** for either party.
- Require the stamped final site plan, land survey and independently reviewed **day/night dBA/dBC and frequency-aware receptor model**. Confirm post-construction sound at both property lines and occupied homes. Use neutral standards for comparable M-2 uses.

## Related evidence

- [Parcel ownership, area and zoning record](29_SIMPLE_MINING_SITE_PARCEL_AND_ZONING.md)
- [Detailed noise and acoustic controls](../impacts/08_NOISE_AND_ACOUSTICS.md)
- [Website guide with both illustrative diagrams](../../docs/site-distances.md)

**Attribution and limits:** Concepts belong to the engineering author indicated on the original slide. The county image is a user-supplied screenshot of parcel mapping. This dataset contributes an independent image-scale estimate, not an endorsement or official measurement from either source.
