# October 26, 2026 review of October 27 advisory packet and ordinance suggestions

> **Research comparison, not City action or adopted law.** The packet and note were uploaded by the project author on October 26. The original PDF and DOCX **have not been uploaded in binary form** to this repository; see derivative source records and their original-file SHA-256 hashes.

## October 28 timing confirmation

The scanned packet's first page lists **Tuesday October 27, 2026 at 6:00 p.m.** The [City of Cascade's official calendar](https://www.cityofcascade.org/) now lists an **Advisory Committee Meeting Wednesday October 28, 2026 at 7:00-8:00 p.m. Central**. This source review retains the packet's original date while recognizing the calendar's updated meeting time. Refer to [the October 28 meeting brief](../../docs/meeting-2026-10-28.md).

## Source records

- [90-page packet page index and provenance](../../sources/committee-materials/2026-10-27/PACKET_PAGE_AND_PROVENANCE_RECORD.md)
- [Things to consider - complete substantive transcription](../../sources/committee-materials/2026-10-27/THINGS_TO_CONSIDER_SOURCE_RECORD.md)
- [Proposed M-2 amendment, October 26 review revision](../../proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-10-26.md)
- [Historical October 6 M-2 draft](../../proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-10-06.md)

## What was already considered

1. Pages 58–72 reproduce the existing October 6 Cascade M-2 proposal. Its noise limits, testing hours, water, fuel, emergencies, stormwater and decommissioning are not new findings.
2. Pages 73–90 contain the Simple Mining presentation associated with the already documented October 1 forum. Figures remain company representations.
3. Palo is an existing comparator. The packet's general water/noise/community checklists largely track the repository's question bank.

## What warrants updating

| Packet / note | Topic | New value | Proposed action |
| --- | --- | --- | --- |
| Note, three bullets | Fifteen generators: emissions and noise | No final equipment-specific demonstration in packet | Request engine models, rated capacity, fuel, emissions permit applicability, simultaneous-operation scenarios, modeling, operation logs |
| Note, third bullet | Potential project within two miles | Distinct county/city legal authority issue | Add §414.23 / §354.9 jurisdictional explanation; do **not** imply the City M-2 ordinance automatically applies outside city limits |
| pp. 9–12 | Greene County amendment | Additional adopted county comparator | Assess site-area and setback requirements as policy comparisons, not automatic Cascade limits |
| pp. 13–16 | Decorah proposal | Additional municipal comparator | Check proposal and adoption status before relying on any requirement |
| pp. 30–56 | Jackson County working draft | Specific tests, certifications, road-security terms and decommissioning mechanisms | Propose three-year acoustic reviews, annual certification, appropriate independent review and road-use documentation, periodic financial-assurance updates |
| pp. 39–41 | Jackson County vibration limits | Uses peak particle velocity rather than dBA or dBC | Discuss measurement method, but do not import 0.30/0.14 mm/s thresholds without an engineering study |

## Changes actually proposed in October 26 draft

- Add generator equipment schedule and air-permit status documentation. Preserve IDNR/federal jurisdiction over air-emission limits.
- Require documented modeling of foreseeable simultaneous generator use, load conditions, and nearby receptors.
- Add a sixty-day post-startup acoustic evaluation option and a three-year recurring interval, subject to properly reviewed alternatives.
- Require an annual March 1 certification for qualifying Major Industrial Facilities.
- Provide for reasonable, documented independent technical review with safeguards against developer control, where legally authorized.
- Add proportionate pre-/post-construction road surveys and optional financial security through a separately authorized road-use agreement.
- Expand decommissioning provisions: updated professional estimate at least every three years, successor assurance, and owner/operator obligations where lawful.
- Add a specific noncodified city/county jurisdiction and two-mile legal-review section.

## Deliberately not adopted into the proposed language

- No county-wide or extraterritorial two-mile ban.
- No automatic transplant of Jackson County's 500-foot or 1,000-foot setbacks, which could make an industrial site unbuildable.
- No vibration ceiling copied from Jackson County's *draft* without engineering review.
- No local replacement of applicable IDNR or federal air permits.
- No arbitrary percentage surcharge on road security or unreviewed new fee.
- No claim that Greene County, Decorah or Jackson County provisions automatically govern Cascade.

## Remaining applicant evidence

Final generator list/model and emissions-permit determinations, hot-weather full-load and combined backup-noise model, surveyed layout, independent testing plan, utility agreement, fuel containment and emergency-response details, road-load plan, and third-party decommissioning estimate remain to be established by appropriate final submissions.

## Legal references

- [Iowa Code §414.23](https://www.legis.iowa.gov/docs/code/2026/414.23.pdf), extraterritorial municipal zoning only under its conditions, including limits when county zoning applies.
- [Iowa Code §354.9](https://www.legis.iowa.gov/docs/code/2026/354.9.pdf), plat review as a distinct authority.
- [Iowa Code Chapter 22](https://www.legis.iowa.gov/law/iowaCode/sections?codeChapter=22&year=2026), public record considerations.
