---
layout: page
title: Proposed Chapter 165 Definitions Ordinance - November 11, 2026
permalink: /draft-definitions-ordinance/
---

**Current November 11 working draft:** [Version-controlled source](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/proposals/DRAFT-ORDINANCE-CH165-DEFINITIONS-2026-11-11.md) · [Committee vote record]({{ '/meeting-2026-11-11/' | relative_url }}). **The November 3 PDF below is a historical version and does not reflect the November 11 text.**

[Prior November 3 definitions PDF]({{ '/downloads/cascade-definitions-ordinance-2026-11-03.pdf' | relative_url }}) · [Source and research glossary]({{ '/definitions/' | relative_url }}) · [Current M-2 working draft]({{ '/draft-ordinance/' | relative_url }})

# DRAFT ORDINANCE - Chapter 165 Definitions and Interpretation Amendment (November 11, 2026 definitions revision)

> **FOR REVIEW ONLY - NOT ADOPTED LAW.** Companion to the [November 11, 2026 integrated M-2 working revision]({{ '/draft-ordinance/' | relative_url }}); the original November 3 proposal remains preserved for comparison. The City Attorney must reconcile this proposed section with the City's complete current ordinance, later amendments, and any adopted state code. This separate text is an **alternative ordinance vehicle** for definitions, not an additional enactment to be adopted without reconciling the integrated Section IV.

**CITY OF CASCADE, IOWA**  
**ORDINANCE NO. ______**

## AN ORDINANCE AMENDING SECTION 165.41 OF THE CITY OF CASCADE ZONING ORDINANCE TO DEFINE DATA CENTERS, MAJOR INDUSTRIAL FACILITIES, OPERATIONAL MEASURES, ENVIRONMENTAL RECEPTORS, AND REVIEW TERMS

**BE IT ENACTED by the City Council of the City of Cascade, Iowa:**

## SECTION I. LEGISLATIVE PURPOSE AND AUTHORITY

The purpose of this amendment is to make terminology in the proposed M-2 Heavy Industrial District measurable, enforceable, and consistent with Iowa municipal zoning authority. Iowa Code §§414.1 through 414.3 allow municipal zoning for health, safety, and welfare while requiring uniform treatment of each class or kind of buildings within a district.[^1][^2] The definitions distinguish municipal land use and measurable external impacts. “Data Center Business” is included solely to document the November 11 committee-approved term, **not** to establish different performance rules based on the owner's or tenant's identity.

## SECTION II. ADDITIONS TO SECTION 165.41

Section 165.41 would be amended **only with needed local terms not otherwise defined** in Cascade's controlling zoning ordinance. Existing §165.41(1), (8), (12), (30), and (51) already cover Accessory Use, Building (Structure), Dwelling Unit, Lot, and Structure (Building). Do not redefine those terms. **Construction** is defined for state building-code purposes in Iowa Code §103A.3(5) and need not be duplicated locally. The separate noncodified glossary of 86 terms is research, not a list of proposed municipal enactments.[^13]

**Noncodified vote/source note:** The four definitions immediately below use the November 11 committee-approved wording as reported by a participant. The 5–3 Hyperscale **definition** vote is separate from the proposed citywide use prohibition. [Canonical definition record with Iowa Code source references](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/updates/50_COMMITTEE_APPROVED_DEFINITIONS_CANONICAL_2026-11-11.md). Official minutes remain to be verified.

<span class="m2-add" style="color:#a41f27"><strong>Data Center:</strong></span> A structure or building rehabilitated or constructed to house a group of networked server computers in one physical location in order to centralize the storage, management, and dissemination of data and information pertaining to a particular business, taxonomy, or body of knowledge. A data center business’s facility typically includes the mechanical and electrical systems, redundant or backup power supplies, redundant data communications connections, environmental controls, and fire suppression systems.[^6]

<span class="m2-add" style="color:#a41f27"><strong>Hyperscale Data Center:</strong></span> A Data Center meeting both of the following conditions:

1. **100,000 square feet or larger.**
2. **Electrical demand exceeding 60 megawatts.**[^15]

<span class="m2-add" style="color:#a41f27"><strong>Data Center Business:</strong></span> An entity whose business among other businesses, is to operate or lease a data center in the city of cascade.[^6]

<span class="m2-add" style="color:#a41f27"><strong>Sustainable Design:</strong></span> Construction design that reduces negative environmental effects and improves occupant health and comfort through resource conservation, waste minimization, and healthier environments.[^12]

> **Editorial reconciliation (noncodified):** The committee-reported definitions above preserve their November 11 substance, including Hyperscale Data Center (5–3). The Data Center and Data Center Business texts adapt Iowa's **sales-tax** definitions in §423.3(95)(f)(1)–(2); neither is verbatim. In particular, Data Center adds **“structure or”** and omits the statute's restricted-access/lease clauses; Data Center Business adds **“in the city of cascade.”** Sustainable Design paraphrases, rather than quotes, the controlling definition in §103A.3(25). A later change to match state language **verbatim** would require committee review; statutory building-code and tax-program definitions do not automatically bind City zoning. The earlier independent project term **“Data Center or High-Density Computing Facility”** is superseded in this *definitions* section only. The independent §165.11(B)(19) project entry now cross-references the committee-approved Data Center and Hyperscale Data Center definitions; this editorial reconciliation does not establish a separate committee vote approving B(19), parking, or other standards.

<span class="m2-add" style="color:#a41f27"><strong>Major Industrial Facility:</strong></span> An M-2 use meeting or exceeding any one threshold in proposed §165.11(D)(8): 5 MW coincident demand, 25,000 gallons in any 24 hours, 2 MW aggregate stationary generation, or 5 MWh storage. Also includes a modification that crosses a threshold.

<span class="m2-add" style="color:#a41f27"><strong>Material Expansion:</strong></span> A modification increasing an approved maximum by 20 percent or more for electrical demand, water demand, stationary generation, energy storage, exterior mechanical capacity, or developed building area, or crossing a Major Industrial Facility threshold for the first time.

<span class="m2-add" style="color:#a41f27"><strong>Sensitive Receptor:</strong></span> An occupied dwelling, school, licensed child-care facility, hospital, nursing facility, place of worship, public library, public park facility, or comparable occupied use requiring protection from continuous industrial noise.

<span class="m2-add" style="color:#a41f27"><strong>Ambient Noise / Baseline Sound:</strong></span> The sound environment at a designated receiving location without the regulated facility's incremental contribution, determined under representative day, night, and meteorological conditions. Ambient noise is not the Iowa air-quality term "ambient air."[^3][^4]

<span class="m2-add" style="color:#a41f27"><strong>Facility-Attributable Noise:</strong></span> The sound contribution attributable to a regulated M-2 use at the specified receiving point, including reasonably foreseeable simultaneous operation of equipment; exclude unrelated transportation, natural, and third-party background noise through an approved, documented acoustical procedure.[^4]

<span class="m2-add" style="color:#a41f27"><strong>dBA:</strong></span> A-weighted decibels of sound pressure, measured with calibrated equipment using the applicable professional noise measurement method.

<span class="m2-add" style="color:#a41f27"><strong>dBC:</strong></span> C-weighted decibels of sound pressure, which place greater relative weight on low-frequency sound than A-weighting.

<span class="m2-add" style="color:#a41f27"><strong>Hourly Average Sound Level (Leq,1h):</strong></span> The energy-equivalent continuous sound-pressure level over sixty (60) minutes, expressed using the specified A- or C-weighting; intermittent contributions are averaged on an acoustic energy basis, not by taking an arithmetic mean of decibel values. The qualified professional shall identify source operation, background sound, measurement location, and calibration.[^4]

<span class="m2-add" style="color:#a41f27"><strong>Prominent Tone / Tonal Noise:</strong></span> An identifiable recurring or steady audible frequency component distinguishable from neighboring sound bands when evaluated under the ordinance's specified professional acoustical method.

<span class="m2-add" style="color:#a41f27"><strong>Acoustic Study:</strong></span> A qualified professional's documented baseline survey, maximum-design-operation model, receptor analysis, assumptions, equipment schedule, and verification protocol.

<span class="m2-add" style="color:#a41f27"><strong>Maximum Anticipated Coincident Electrical Demand:</strong></span> The greatest reasonably anticipated simultaneous electrical load, expressed in MW, for the complete site during normal or design-maximum operation. A sum of independent equipment nameplate ratings does not establish coincident site demand without a documented load calculation.

<span class="m2-add" style="color:#a41f27"><strong>Aggregate Stationary Generation Capacity:</strong></span> The sum of rated electrical outputs of all stationary generators covered by the section, in megawatts, excluding fire pumps only where expressly provided.

<span class="m2-add" style="color:#a41f27"><strong>Aggregate Electrical-Energy-Storage Capacity:</strong></span> The summed rated stored electrical energy of covered stationary storage systems, in megawatt-hours, using documented nameplate energy ratings.

<span class="m2-add" style="color:#a41f27"><strong>Exterior Mechanical Equipment:</strong></span> Permanently located outdoor fans, compressors, cooling equipment, generators, transformers, heat-rejection systems, and comparable mechanical installations serving an M-2 principal use.

<span class="m2-add" style="color:#a41f27"><strong>Residential Zoning District Boundary:</strong></span> The official delineation between an M-2 parcel or district and land designated residential by the City's controlling zoning map.

<span class="m2-add" style="color:#a41f27"><strong>Sensitive-Receptor Measurement Location:</strong></span> The specified exterior wall, occupied outdoor-use area, or other objectively identified receiving point at a sensitive receptor, documented on an approved site/acoustic plan.

<span class="m2-add" style="color:#a41f27"><strong>Once-Through Cooling:</strong></span> A process in which municipal potable water passes through a cooling system once and is discharged rather than being recirculated for heat rejection.

<span class="m2-add" style="color:#a41f27"><strong>Closed-Loop Cooling:</strong></span> A recirculating coolant system intended to keep working fluid contained, subject to any limited makeup or process losses specifically disclosed.

<span class="m2-add" style="color:#a41f27"><strong>Emergency Response Plan:</strong></span> A written, site-specific plan documenting access, contacts, utility isolation, fuel, chemicals, battery systems, suppression, evacuation, spills, and coordination with first responders.

<span class="m2-add" style="color:#a41f27"><strong>Decommissioning:</strong></span> The safe disconnection, dismantling, lawful removal, cleanup, and site restoration work required at the end of a covered facility's life.

<span class="m2-add" style="color:#a41f27"><strong>Abandonment:</strong></span> Continuous cessation of a facility's principal approved industrial operation for the period specified in §165.11(G)(17), subject to its listed reasonable exceptions.

<span class="m2-add" style="color:#a41f27"><strong>Financial Assurance:</strong></span> A surety, letter of credit, escrow, performance bond, trust, or other legally authorized and enforceable arrangement in a reasonable amount covering documented decommissioning and site restoration duties. The statutory definition applicable to sanitary-disposal facilities under Iowa Code §455B.301(9) does not itself grant the City authority to impose that requirement on M-2 data centers; a separate legal basis must be confirmed by the City Attorney.[^5]

<span class="m2-add" style="color:#a41f27"><strong>Independent Qualified Professional:</strong></span> An appropriately licensed or credentialed expert with relevant technical competence and no financial or managerial interest that would compromise independent evaluation.

<span class="m2-add" style="color:#a41f27"><strong>Material Modification (for monitoring):</strong></span> A change in equipment, site layout, generation operation, or other covered operation reasonably likely to change the regulated environmental or infrastructure impact.

### Terms already defined in applicable law — no new Chapter 165 entry

**Building, Structure, Lot, Dwelling Unit, and Accessory Use** retain Cascade §165.41 meanings; **Construction**, as used by Iowa's building-code program, is defined in Iowa Code §103A.3(5); **Sustainable Design** has an existing statutory definition in §103A.3(25), but the committee's reported November 11 wording above is a **paraphrase**, not a verbatim copy. A switch to the statute's exact text requires a properly documented revision of the committee draft.[^12][^13]

For Iowa air-quality administration, **Air Contaminant**, **Air Contaminant Source**, **Air Pollution**, **Emission**, **Major Stationary Source**, and **Potential to Emit** retain the specialized meanings in Iowa Code §455B.131(1)–(3), (6), (8), (11). None is newly defined in this ordinance.[^14]

## SECTION III. INTERPRETATION AND STATE-LAW DEFINITIONS

1. **City zoning definition governs locally.** The committee-reported local Data Center and Data Center Business terms adapt—not reproduce verbatim—the state sales-tax definitions in Iowa Code §423.3(95)(f)(1)–(2). Adoption for zoning purposes does not confer sales-tax eligibility, and the City must not silently incorporate separate tax-program conditions.[^6]
2. **Separate regulatory programs remain separate.** Terms relating to water allocation, air contaminants, hazardous substances, wastewater, and stormwater retain their state statutory or administrative meanings when those programs apply. State permit requirements remain applicable and are not replaced by this amendment.[^7][^8][^9]
3. **Major industrial vs. major air source.** The City's proposed Major Industrial Facility classification is not the same as an air-permitting Major Stationary Source under Iowa Code §455B.131.[^8]
4. **Special exceptions and variances.** Local definitions do not limit the Board of Adjustment's statutory authority under Iowa Code §414.12(2)-(4), including the 2025-added separate practical-difficulties test for qualifying numerical and dimensional variances.[^10]
5. **No silent incorporation of dictionaries.** The [86-term glossary comparing Iowa law, Oxford, Merriam-Webster, Cornell Wex, and FindLaw's free Legal Dictionary]({{ '/definitions/' | relative_url }}) is noncodified research. Where statutory text or an adopted definition controls, general-purpose dictionary definitions do not displace it.[^3]
6. **Acoustic measurement.** The ordinance and any adopted compliance protocol shall specify a calibrated sound-level instrument, A/C-weighting, representative operating conditions, background adjustments, one-hour energy-equivalent average (Leq,1h), and qualified analysis of tonal sources. No claim is made that Iowa has enacted these particular numerical industrial noise limits.[^11]
7. **Stormwater and local limits.** Any post-construction runoff requirement must observe Iowa Code §364.3(19), including applicable limitations on restrictions and financial responsibility for city-imposed more restrictive standards.[^4]
8. **Existing lawful operations.** The amendment does not, by mere use of a dictionary definition, extinguish an otherwise lawful preexisting use or strip protections established under the controlling zoning ordinance and Iowa law.

## SECTION IV. CONFLICTS AND SEVERABILITY

Other applicable municipal, county, state, and federal laws control within their proper jurisdiction. If a provision of this amendment is held invalid, the remainder shall remain effective to the extent it can operate independently.

## SECTION V. EFFECTIVE DATE

This ordinance takes effect after passage, approval, and publication as Iowa law requires. It is **not effective while this document remains a proposal**.

---

## Chicago-style numbered notes (noncodified)

[^1]: Iowa General Assembly, *Iowa Code* §414.1 (2026), <https://www.legis.iowa.gov/docs/code/2026/414.1.pdf>.

[^2]: Iowa General Assembly, *Iowa Code* §§414.2-414.3 (2026), <https://www.legis.iowa.gov/docs/code/2026/414.2.pdf> and <https://www.legis.iowa.gov/docs/code/2026/414.3.pdf>.

[^3]: Oxford University Press, *Oxford English Dictionary*, <https://www.oed.com/> (full-entry verification limited); Merriam-Webster, *Merriam-Webster.com Dictionary*, <https://www.merriam-webster.com/>; Cornell Law School, Legal Information Institute, *Wex*, <https://www.law.cornell.edu/wex>; FindLaw, *FindLaw Legal Dictionary*, <https://dictionary.findlaw.com/>; New York Law School, Mendik Library, guide to free legal dictionaries, <https://libguides.nyls.edu/lowcostlegalresearch/freedict>. Source-qualified editorial comparisons, not verbatim copyrighted definitions.

[^4]: Iowa General Assembly, *Iowa Code* §364.3(19) (2026), <https://www.legis.iowa.gov/docs/code/2026/364.3.pdf>.

[^5]: Iowa General Assembly, *Iowa Code* §455B.301(9) (2026), financial assurance instrument defined for sanitary disposal projects only; this statute does not automatically authorize a municipal data-center decommissioning requirement, <https://www.legis.iowa.gov/docs/code/2026/455B.301.pdf>.

[^6]: Iowa General Assembly, *Iowa Code* §423.3(95)(f) (2026), data-center tax definitions, <https://www.legis.iowa.gov/docs/code/2026/423.3.pdf>.

[^7]: Iowa General Assembly, *Iowa Code* §455B.261 (2026), water allocation terms, <https://www.legis.iowa.gov/docs/code/2026/455B.261.pdf>.

[^8]: Iowa General Assembly, *Iowa Code* §455B.131 (2026); Iowa Department of Natural Resources, *Iowa Administrative Code* 567—22.1, <https://www.legis.iowa.gov/docs/code/2026/455B.131.pdf> and <https://www.legis.iowa.gov/docs/iac/rule/02-25-2026.567.22.1.pdf>.

[^9]: Iowa General Assembly, *Iowa Code* §§455B.381 and 455B.411 (2026); Iowa Department of Natural Resources, *Iowa Administrative Code* 567—60.1, <https://www.legis.iowa.gov/docs/code/2026/455B.pdf> and <https://www.legis.iowa.gov/docs/iac/rule/567.60.1.pdf>.

[^10]: Iowa General Assembly, *Iowa Code* §414.12(2)-(4) (2026), <https://www.legis.iowa.gov/docs/code/2026/414.12.pdf>.

[^11]: American National Standards Institute / Acoustical Society of America, *ANSI/ASA S12.9 Environmental Sound*, <https://webstore.ansi.org/>; choose precise part/edition upon acoustical review.

[^12]: Iowa General Assembly, *Iowa Code* §103A.3(25) (2026), sustainable-design definition (the reported November 11 committee wording is a paraphrase), <https://www.legis.iowa.gov/docs/code/2026/103A.3.pdf>; related sustainable-design program §103A.8B, <https://www.legis.iowa.gov/docs/code/2026/103A.8B.pdf>.

[^13]: City of Cascade, historical *Chapter 165 Zoning Ordinance*, §165.41(1), (8), (12), (30), and (51), <https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/cascade-zoning/CHAPTER-165-ZONING-ORDINANCE.md>; Iowa Code §103A.3(5), <https://www.legis.iowa.gov/docs/code/2026/103A.3.pdf>. Verify current City codification before introduction.

[^14]: Iowa General Assembly, *Iowa Code* §455B.131(1)–(3), (6), (8), (11) (2026), state air-quality definitions, <https://www.legis.iowa.gov/docs/code/2026/455B.131.pdf>.

[^15]: **Committee vote record, not codified.** Participant correction of November 11, 2026 vote: **Hyperscale Data Center** was approved **5–3**, with “100,000 square feet or larger” and “Electrical demand exceeding 60 megawatts.” Earlier project transcriptions saying **“more than 100,000”** or **“annually”** were incorrect. Exactly 100,000 square feet satisfies the size threshold; exactly 60 MW does not satisfy “exceeding.” The text does not specify a calendar year, a method of calculating electrical demand, or whether floor area means gross building area or footprint. Any substantive calendar-year measurement amendment needs a separate committee vote. See the [reported November 11 record](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/updates/47_ADVISORY_COMMITTEE_VOTES_2026-11-11.md); official minutes pending.

> <span class="m2-edit" style="color:#1c56a0"><strong>Blue - legal cross-reference (not codified):</strong> The committee's 5-3 vote established the Hyperscale Data Center definition but did not separately enact a prohibition. The integrated draft now proposes a new citywide prohibited-use clause in Section 165.12(17), excluding Hyperscale Data Centers from M-2 and all other districts within Cascade's lawful zoning jurisdiction. This definitions-only companion does not, by itself, establish a prohibited use. The City Attorney and Council must reconcile and lawfully enact the operative provisions.</span>

## Publication and reconciliation

- Current [integrated M-2 working revision]({{ '/draft-ordinance/' | relative_url }}) includes the same November 11 definitions in Section IV.
- This companion is provided for readers who want a separate §165.41 definitions ordinance. **Do not adopt both definitions sections independently without checking for duplication and conflicting effective dates.**
- The [full definitions reference]({{ '/definitions/' | relative_url }}) preserves 55 statewide terms, five legal concepts, and 26 proposed local definitions, with source links and original editorial dictionary comparisons.
