---
layout: page
title: Original Cascade M-2 Scan and Highlighted Draft Changes
permalink: /m2-concordance/
---

# Original Cascade M-2 ordinance and proposed changes

**Download:** [Highlighted comparison, full original scanned M-2 pages, and complete revised draft ordinance]({{ '/downloads/cascade-m2-original-scan-highlighted-comparison-2026-11-03.pdf' | relative_url }}).

**Sources:** [Original archived zoning PDF](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/sources/cascade-zoning/Entire%20zoning%20code-1.pdf) (M-2 PDF pp. 45–49) · [2022 M-2 fitness amendment](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/cascade-zoning/ordinances/ORDINANCE-05-22.md) · [2024 fencing amendment](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/cascade-zoning/ordinances/ORDINANCE-19-24.md) · [Updated November 3 draft]({{ '/draft-ordinance/' | relative_url }}).


**Draft comparison | November 3, 2026 | Independent research, not City law.**

**Answer:** The proposed M-2 amendment is based on the City's archived §165.11 text, **but the archive is not a certified up-to-date consolidation**. The original scanned M-2 pages are PDF **45–49** (printed Code pages **34–38**). The October 2022 fitness-use amendment and September 2024 fencing amendment also affect how the district currently operates. Before this review the proposed G subsection accidentally began at **G(1)** even though existing G(1) already refers to supplementary district regulations. That conflict has been corrected: **existing G(1) is preserved, and 18 new performance provisions are proposed as G(2)–G(19)**.[^1][^2][^3][^7]

## Markup key and limits

| Marking | Meaning |
| --- | --- |
| **RETAIN — no amendment** | Text in the original scan that the new proposal does not repeal or substitute. |
| **2022 / 2024 enacted amendment** | Later municipal ordinance text verified in the source collection, but not printed within the original M-2 scan. |
| **ADD — proposed text** | New ordinance language requiring introduction, City process, approval, and publication before it could become enforceable. |
| **VERIFY — legal status** | A scanned *draft*, apparent amendment, or codification detail not established as enacted by the accessible records. |

The highlighted reproduction later in the comparison PDF marks **insertion points and affected subsections**. It **does not falsely depict the original City ordinance as containing the new language**. The PDF also includes the original scan pages **unaltered**, followed by the full November 3 amended proposal.

## Section-by-section comparison

| Code reference | Original text and later amendment evidence | November 3 proposed action | Status |
| --- | --- | --- | --- |
| **§165.11(A)** | Statement of intent: heavy manufacturing and related uses, with protection from effects on other districts (source PDF p. 45). | No wording changed. | **RETAIN** |
| **§165.11(B)(1)–(17)** | Lists farm equipment, automotive, manufacturing, concrete, storage, transport, welding, utilities, food service, and mini-warehouse uses (source PDF pp. 45–46). | Keep items 1–17. | **RETAIN** |
| **§165.11(B)(18)** | Ordinance **05-22** adopted October 10, 2022 adds a fitness center / exercise business with one parking space per 200 square feet. Not in the original scan's M-2 pages. | Preserve use 18 and its parking rule. | **2022 AMENDMENT** |
| **§165.11(B)(19)** | No data center entry is shown in the 1992 scan or in the verified 2022 M-2 amendment. | **ADD:** data center / high-density computing facility as an expressly listed principal use, parking by staff and vehicles. | **PROPOSED ADD** |
| **§165.11(C)(1)–(4)** | Existing incidental uses, temporary construction buildings, caretaker dwelling, and satellite receiver provisions (source PDF pp. 46–47). | Keep without alteration. | **RETAIN** |
| **§165.11(D)(1)–(7)** | Special exceptions for animal facilities, bulk storage, certain chemical/industrial uses, junkyards, towers, tall signs, and adult-oriented establishments (source PDF pp. 47–48). | Keep existing special exceptions and the §165.34(2) approval process. | **RETAIN** |
| **§165.11(D)(8)** | No general “Major Industrial Facility” category in the scanned base M-2 list. | **ADD:** review at >=5 MW coincident electrical load, >=25,000 gal/24 h water, >=2 MW generation, or >=5 MWh storage. | **PROPOSED ADD** |
| **§165.11(E)** | No minimum lot area; general yards: front 25 ft, rear 25 ft, side 20 ft, street side 20 ft; 60-ft maximum building height (source PDF p. 49). | Preserve these baseline limits. Proposed extra 100-/200-ft setbacks apply only to specified **residential-zoning-boundary adjacency** and Major Industrial Facilities. | **RETAIN + PROPOSED ADD IN G(8)** |
| **2009 zero-lot-line document** | Page 6 of the scan says **“DRAFT ORDINANCE 117-09”**, proposing an M-2 shared interior lot-line exception. The draft's passage date is blank. | Do not assume the exception was enacted or repeal it by silence. Confirm any adopted and recorded counterpart with the City Clerk. | **VERIFY** |
| **§165.11(F)** | Existing sign rules, dimensions, and supplementary cross-reference (source PDF p. 49). | No wording changed. | **RETAIN** |
| **§165.11(G)(1)** | **Existing:** “Supplementary District Regulations (Section 165.12)” (source PDF p. 49). | **Preserve G(1) in place.** The draft was corrected to insert subsequent paragraphs after it. | **RETAIN — NUMBERING CORRECTED** |
| **§165.11(G)(2)–(19)** | Not present in the scanned base ordinance. | **ADD:** uniformity, site plan, noise, acoustics, generators, logs, adjacency setbacks, lighting, screening, water, electrical utility, fire/chemicals, heat rejection, stormwater, infrastructure, decommissioning, expansion and compliance. | **PROPOSED ADD** |
| **§165.12(12)** | City **Ordinance 19-24** adopted September 9, 2024 applies an 8-ft maximum fence or hedge height in M-2, subject to placement and other conditions. | The new screening requirement does not waive the existing fence rule. | **2024 AMENDMENT** |
| **§165.41 definitions** | The base scan includes Chapter 165 definitions outside the M-2 pages. | **ADD:** 26 local terms. Other Iowa tax, air, and water definitions are not automatically imported as zoning law. | **PROPOSED ADD** |

## New subsections in G: highlighted insertion schedule

Each of the following is **new proposed text**, not a requirement already appearing in Deanna's original scan.

| Proposed number | Topic | Principal rule proposed |
| --- | --- | --- |
| G(2) | Uniform applicability | Neutral, impact-based coverage; existing lawful uses remain governed by nonconforming-use law. |
| G(3) | Site development plan | Engineering and utility, mechanical, generation, fuel, and receptor documentation. |
| G(4) | Operational noise | Outdoors: 65 dBA/75 dBC M-2 property line. Indoor sensitive-receptor day/night limits: doors/windows closed, wall-facing room, HVAC fan **ON continuously** where equipped, 65-75°F thermostat where practicable; owner may decline indoor testing, with lawful exterior parcel-boundary fallback and professionally supported acoustic (not thermal R-value) correction. |
| G(5) | Acoustic studies | **Before construction:** offer consent-based indoor daytime/nighttime baselines at nearby occupied sensitive-receptor structures, with continuous fan ON and matching closed-window conditions. Document declined access and lawful exterior baseline alternative. After construction: compare like-for-like indoor levels and establish source-attributable increase; repeat verification at startup and triennially. Absolute-limit complaints do not require proof of prior quiet. |
| G(6) | Generator testing | Generally 8 a.m.–6 p.m. weekdays, with defined exceptions. |
| G(7) | Generator logs | Three years of records for facilities with >=2 MW stationary generation. |
| G(8) | Adjacency setbacks | 100 ft principal buildings and 200 ft exterior industrial mechanical equipment when adjacent to residential **zoning districts**, with limited exception procedure. |
| G(9) | Exterior lighting | Downward shielding and 0.5 foot-candle residential-boundary limit. |
| G(10) | Screening | Visual mitigation consistent with fire, airflow, utilities and existing fence rules. |
| G(11) | Water and cooling | Documentation at 25,000 gal/day and proposed municipal potable once-through cooling prohibition for new Major Industrial Facilities. |
| G(12) | Electrical verification | Written service confirmation for >=5 MW demand; no utility rate-making. |
| G(13) | Emergency response | Site-specific response planning, generator, fuel and battery inventories. |
| G(14) | Heat rejection | No off-site condensate, icing, mist or hazardous plume effects. |
| G(15) | Stormwater | Engineered review subject to state limitations on municipal requirements. |
| G(16) | Public infrastructure | Lawful agreements for documented project-caused costs. |
| G(17) | Decommissioning | Plan, abandonment process and legally supported financial assurance. |
| G(18) | Material expansion | Additional approval for >=20% increases in approved operational capacity, or crossing a threshold. |
| G(19) | Compliance | Annual certifications, corrective action and lawful independent technical review. |

## Material questions for the City Attorney and City Clerk

1. **Confirm the complete enacted amendment record.** The original scanned M-2 text and the separately preserved 2022 and 2024 ordinances are supported. Other enacted amendments since the original code may affect enumeration, yards, and land use. This comparison **must not be presented as a certified codification of current M-2 law**.
2. **Confirm the 2009 zero-lot-line proposal's status.** Its copy is labeled *draft* and unsigned. A later enacted counterpart might modify side-yard requirements.
3. **Preserve G(1).** Insert the new performance requirements only as G(2)–G(19) (or the next confirmed available sequence), avoiding accidental repeal or numbering collisions.
4. **Separate E setbacks from proposed G(8).** General M-2 dimensions remain. Proposed 100-/200-ft requirements are conditioned on direct adjacency to a residential zoning district; a distant dwelling with an intervening parcel does not itself satisfy that adjacency trigger.
5. **Review special-exception authority.** A new D(8) approval requirement must be consistent with existing §165.34(2), Iowa Code §414.12, nonconforming-use protections and the City's public notice process.
6. **Apply screening law correctly.** Screening or enclosure must account for the adopted M-2 fence-height and maintenance restrictions in §165.12(12).
7. **Do not treat proposed thresholds as state limits.** The 5 MW/25,000 gallon/2 MW/5 MWh triggers, dBA/dBC noise numbers, equipment setbacks and financial security requirements are proposed local policy choices subject to counsel review and an evidentiary record.[^5][^6]

## Chicago-style legal and source notes

[^1]: City of Cascade, *Chapter 165, Zoning Ordinance*, §165.11, “M-2 Heavy Industrial District,” archived original scan, **PDF pp. 45–49 / printed code pp. 34–38**, <https://github.com/ttbakiatwoam/cascade-data-center/blob/master/sources/cascade-zoning/Entire%20zoning%20code-1.pdf>. The scan is the visual reference; the [working OCR transcription](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/cascade-zoning/CHAPTER-165-ZONING-ORDINANCE.md) is not a certified legislative reproduction.
[^2]: City of Cascade, **Ordinance 05-22**, adopted October 10, 2022, §165.11 M-2 B(18), fitness center/use, <https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/cascade-zoning/ordinances/ORDINANCE-05-22.md>.
[^3]: City of Cascade, **Ordinance 19-24**, adopted September 9, 2024 and published September 18, 2024, §165.12(12), M-2 fence/hedge and installation rules, <https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/cascade-zoning/ordinances/ORDINANCE-19-24.md>.
[^4]: City of Cascade, “**DRAFT ORDINANCE 117-09**,” page 6 of the archived zoning scan, dated July 16, 2009, with blank adoption date, <https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/cascade-zoning/ordinances/DRAFT-ORDINANCE-117-09.md>. It is not proven adopted by that document.
[^5]: Iowa General Assembly, *Iowa Code* §§414.1–414.3 and 414.12 (2026), municipal zoning authority, district uniformity and Board of Adjustment powers, <https://www.legis.iowa.gov/docs/code/2026/414.1.pdf>, <https://www.legis.iowa.gov/docs/code/2026/414.2.pdf>, <https://www.legis.iowa.gov/docs/code/2026/414.3.pdf>, <https://www.legis.iowa.gov/docs/code/2026/414.12.pdf>.
[^6]: Iowa General Assembly, *Iowa Code* §364.3 (2026), statutory limits on municipal stormwater requirements, <https://www.legis.iowa.gov/docs/code/2026/364.3.pdf>; §455B.261, definitions and permitting context for water use, <https://www.legis.iowa.gov/docs/code/2026/455B.261.pdf>.
[^7]: *Proposed Cascade M-2 Performance Standards Amendment*, November 3, 2026, revised in this comparison to preserve G(1), <https://github.com/ttbakiatwoam/cascade-data-center/blob/master/proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-11-03.md>. **Not adopted law**.

## PDF appendix arrangement

The generated PDF contains (a) this explanation, (b) annotated full-size facsimiles of the five original M-2 pages with insertion-point callouts, (c) the same five scan pages in their original unaltered form, (d) the complete updated proposed ordinance with its numbered statutory notes, and (e) the scanned 2009 **draft** zero-lot-line document as a clearly labeled historical comparator. The original scan is not modified within the unchanged-source appendix.
