---
layout: page
title: October 28 Committee Minutes and Next Steps
permalink: /meeting-2026-10-28/
---

# October 28, 2026: committee meeting minutes and next steps

**Meeting record:** The one-page October 28 minutes were supplied to this research project on November 3. The [full text transcription with PDF provenance](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/sources/committee-materials/2026-10-28/OCTOBER_28_2026_MINUTES_SOURCE_TRANSCRIPTION.md) and [dated source summary](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/updates/39_ADVISORY_COMMITTEE_MINUTES_2026-10-28.md) are available in GitHub. This independent site is not a City recordkeeper; City adoption of the minutes has not been independently verified.

| Recorded item | Result |
| --- | --- |
| Meeting | October 28, 2026; **7:00–7:50 p.m. Central** |
| Present | Delaney, Weber, Mehrl, Saunders, Rogers, McNally and Frey |
| Excused | Walter |
| Chair | **Rob McNally** elected; **4 ayes, 2 nays** recorded |
| Vice Chair | **Dave Mehrl** elected; **all ayes** recorded |
| Scope discussed | Rules, regulations and sourced definitions for a permitted use in the **M-2 zoning district** |
| City Attorney | Questions raised for later City Attorney review; topics not identified in the minutes |
| Assignment | **Each committee member brings proposed ordinance definitions and source citations** |
| Next meeting | **Wednesday, November 11, 2026 at 7:00 p.m.**, according to these minutes |

**No adoption recorded:** The supplied minutes do not report a vote to adopt M-2 ordinance language or approve a development. This site's [November 3 draft]({{ '/draft-ordinance/' | relative_url }}) and [definitions table]({{ '/definitions/' | relative_url }}) remain independent research, not committee-approved law. For November 11, the definitions table and [companion Chapter 165 draft]({{ '/draft-definitions-ordinance/' | relative_url }}) are resources for preparing cited term proposals, not a substitution for member review.

**Vote-tally question:** Seven committee members are listed as present, but the chair vote is recorded as four ayes and two nays (six votes). The minutes do not explain the remaining participant's voting status. Request clarification without presuming an abstention.

## Archived pre-meeting briefing (prepared October 28)

The material below was drafted ahead of the meeting. It is retained for context and is **not** the meeting outcome or a current City notice.

**Wednesday, October 28, 2026, 7:00-8:00 p.m. Central Time.** The City of Cascade's [official website calendar](https://www.cityofcascade.org/) lists **"Advisory Committee Meeting 7pm"** for October 28, 2026. Confirm the meeting location, agenda, and any later updates directly with the City.

> **Meeting-document date difference:** The scanned 90-page source packet supplied for this review has a cover listing **Tuesday, October 27, at 6:00 p.m.** That is the date printed on the *earlier packet*, not the updated October 28 meeting time on the City calendar. No amended agenda or new packet has been independently verified as of this update. Do not represent this independent research page as an official City meeting notice.

## Start with the current documents

1. **[Current proposed M-2 ordinance]({{ '/draft-ordinance/' | relative_url }})** - October 26 proposed revision; draft for discussion, not adopted law.
2. **[Iowa and Cascade M-2 definitions table]({{ '/definitions/' | relative_url }})** - source-linked terms from Iowa Code and administrative rules, plus proposed local definitions. Full statewide laws linked; tax, environmental, building and zoning definitions are distinct.
3. **[Current advisory committee recommendations]({{ '/committee-recommendations/' | relative_url }})** - revised October 28 discussion package, including the current ordinance text.
4. **[October 26 review of the 90-page packet](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/updates/37_ADVISORY_PACKET_REVIEW_2026-10-26.md)** - source-by-source gap analysis and improvements.
5. **[Packet page/provenance index](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/sources/committee-materials/2026-10-27/PACKET_PAGE_AND_PROVENANCE_RECORD.md)** and **[separate Word-note transcription](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/sources/committee-materials/2026-10-27/THINGS_TO_CONSIDER_SOURCE_RECORD.md)** - derivative records with verified file hashes. Original PDF and DOCX bytes are not yet in GitHub.
6. **[Evidence guide]({{ '/evidence/' | relative_url }})**, **[CIPCO/MVEC power]({{ '/cipco-mvec-power/' | relative_url }})**, **[LEED/noise]({{ '/leed-noise/' | relative_url }})**, **[site-to-home distances]({{ '/site-distances/' | relative_url }})**, and **[franchise-fee analysis]({{ '/franchise-fee-and-jobs/' | relative_url }})**.

## What the supplied packet adds

| Question | Status from current research | Suggested treatment |
| --- | --- | --- |
| Noise from about 15 generators | Already covered by proposed dBA/dBC limits and test-hour rules; final generator models and simultaneous-operation acoustics have not been supplied | Require a specific equipment schedule, worst-reasonable-case acoustic modeling, and independent compliance verification |
| Generator air emissions | Existing research identifies applicable Iowa/federal permitting, but actual engine emission inventory and permit determinations remain outstanding | Require evidence of appropriate permits/determinations; do not invent a separate City emissions-permit regime |
| Another data center within two miles | City M-2 zoning cannot automatically regulate county-zoned land outside municipal limits | Review Iowa Code §§414.23 and 354.9 and identify the actual parcel/county before asserting jurisdiction |
| Jackson County working draft | New specificity on compliance reporting, periodic acoustic/vibration review, road-damage security, decommissioning | Consider proportionate, generally applicable enforcement mechanisms; do not treat the *draft* as adopted law |
| Greene County / Decorah | Useful county/municipal comparisons; Decorah packet text is a proposal | Compare effects and legal authority before transferring any numerical standard to Cascade |

## Cascade-specific project context (not final approvals)

Based on Simple Mining's **October 1 representations**, the present concept involves a permanent ~60,000-square-foot building on **15.22 acres**, approximately **40 MW** demand, roughly **15 backup diesel generators**, and **20-25 projected permanent jobs**. The parcel acreage is independently documented; the remaining design, staffing, operating and value figures are preliminary and subject to final plans and agreements. A concept sketch and approximate neighborhood distances do not establish measured noise or permit compliance.

Existing [M-2 zoning](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/cascade-zoning/CHAPTER-165-ZONING-ORDINANCE.md) and the [October 6 original ordinance draft](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-10-06.md) remain available for historical comparison.

## Recommended committee work product

The purpose of this independent proposal is **to review proposed neutral, measurable standards**, not to approve any particular development. A useful outcome is an agreed list of changes to transmit to the City Attorney and Planning & Zoning for review:

1. Confirm that the same impact thresholds apply to similarly situated M-2 uses.
2. Settle acoustic, generator, cooling/water, utility, setbacks, emergency, drainage and infrastructure provisions.
3. Review new implementation tools: generator-equipment documentation, verification after startup, three-year acoustic review, annual certification, independent review, road-use security and decommissioning assurance.
4. Identify provisions requiring engineering or legal review, including any vibration limit or extraterritorial jurisdiction.
5. Agree on a written next-step process and schedule for the appropriate City bodies.

**Evidence rule:** A developer's statement, a competitor's example, a sample county ordinance, a proposed City amendment, and an enacted Iowa law are not interchangeable. The current proposal is **not adopted law**, and this website does **not** speak for the City of Cascade.

*Research refresh prepared October 28, 2026. Sources and original draft preserved in [the GitHub repository](https://github.com/ttbakiatwoam/cascade-data-center).*
