---
layout: page
title: Public Concerns and Evidence
permalink: /public-objections/
---

# Public Concerns: What the Evidence Shows

This page reviews recurring questions about the proposed Cascade data center without attributing them to individual residents. It distinguishes **documented research**, **statements made at the October 1, 2026 public forum**, **unanswered project questions**, and **proposed community protections**.

> This independent website is not a City of Cascade publication. The proposal, committee recommendations, and zoning standards linked here are working documents, not adopted law. Much of the broader data-center research concerns **hyperscale sites**, not the approximately **60,000-square-foot, 40 MW** concept discussed for Cascade.

[Full detailed objection-by-objection research](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/evidence/31_PUBLIC_OBJECTIONS_EVIDENCE_REVIEW.md) · [Original October 1 forum evidence](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md)

## Low-frequency noise, vibrations, and health

**What is known:** dBA and dBC measure sound with different frequency weighting; dBC is not a vibration measurement. A 2016 review associated low-frequency noise with annoyance and sleep complaints, but said evidence of chronic medical disease was very limited. A controlled 2023 study did not find adverse measured outcomes from **inaudible simulated infrasound** in its participants. That result cannot be applied automatically to an audible industrial hum. Existing health conditions can increase vulnerability, but healthy people can also experience noise-related sleep disturbance.

**Longer-duration Navy research:** Aircraft-carrier studies found high measured noise during duty and in sleeping areas. A 2007 review of nearly 268,000 sailors' hearing records also found greater modeled hearing-loss risk with longer surface-warship service. A Norwegian Navy study directly associated measured cabin noise and nighttime noise events with impaired sleep measures. In contrast, **submarine sleep studies over 30 and 70 days did not isolate engine or ventilation hum as the cause of health problems**; one found poor sleep was common, while the other found stable sleep across sampled patrol days. These occupational exposures differ greatly from the **unmeasured proposed** Cascade sound. A short infrasound trial cannot prove safety after years, and naval hearing-loss findings cannot prove disease from a quiet data-center hum.

[Naval noise, submarine deployment and long-term study review](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/33_NAVAL_SHIPBOARD_NOISE_SLEEP_AND_LONG_DURATION_EXPOSURE.md) · [Carrier dosimetry study](https://pubmed.ncbi.nlm.nih.gov/30855086/) · [Norwegian Navy noise-and-sleep study](https://pubmed.ncbi.nlm.nih.gov/26960785/)

**Will the cooling create one constant hum?** Not necessarily. Data-center IT loads generate heat all day, but specific cooling components may vary their speeds, cycle, or stage as the equipment load and outdoor weather change. Variable-speed fans and reduced compressor operation are established data-center designs. Simple Mining described **closed-loop liquid cooling with dry/air-cooled heat rejection**, so it is premature to describe this site as using ordinary home-style refrigerant compressors. Even if some fans slow or switch off, other fans, pumps or transformers could remain audible. Neither a uniform 24/7 hum nor regular shutoffs at a thermostat setpoint have been demonstrated. The actual equipment schedule and nighttime operating noise remain unknown. [ENERGY STAR fan controls](https://www.energystar.gov/products/data_center_equipment/5-simple-ways-avoid-energy-waste-your-data-center/replace-standard-fans-variable-speed-fans) · [ASHRAE dry-cooler and free-cooling principles](https://www.ashrae.org/technical-resources/topics-and-initiatives/ai-data-center/energy-and-thermal-efficiency) · [Detailed Cascade noise evaluation](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/08_NOISE_AND_ACOUSTICS.md)

**LEED certification and exterior noise:** Simple Mining described a **LEED design goal**, not certification. LEED v4.1 Data Centers' acoustic credit addresses occupied **indoor** spaces. The **optional** USGBC exterior-noise **Pilot 57 was revised in June 2015**. Its original 2011 text specified **5 dBA below existing ambient Ldn, capped at 60 dBA**. The revised version instead calls for **45 dBA Leq over eight hours** at **residential-adjacent project boundaries** and **Lmax not exceeding existing ambient or 60 dBA**, with a separate **60 dBA Ldn/CNEL** standard for boundaries not adjoining residential buildings. It requires a site assessment and generator-testing plan, but **emergency equipment is exempt from the pilot's numeric thresholds**. Current applicability to Cascade is not confirmed, and **LEED certification does not require this optional pilot**. [Revised credit language and 2015 change history](https://leeduser.buildinggreen.com/credit/Pilot-Credits/EQpc57).

**Industrial baseline and cumulative noise:** A resident at the October 1 meeting (**approximately 1:24:26**) said she could hear workers in a nearby building when her doors were open. Automatic captions do **not establish the building's name**. An informal personal reading reportedly reached **about 60 dB**, but it is not a calibrated or specified day/night baseline. A [2026 federal Cascade Lumber Company job advertisement](https://seasonaljobs.dol.gov/jobs/H-400-25364-516568) describes truss assembly using hammers/staple guns/nails with a shift until **1 a.m.** It does **not** show uninterrupted 24-hour machine operation. Audible existing industrial activity does **not** prove every intermediate business is audible, nor erase residents' ability to object to additional noise. It **does** demonstrate the importance of measuring the real industrial background and **cumulative sound impacts**, applying comparable M-2 rules fairly.

[LEED acoustics and neighborhood noise guide]({{ '/leed-noise/' | relative_url }}) · [Detailed USGBC document comparison](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/34_LEED_CERTIFICATION_ACOUSTICS_AND_EXTERIOR_NOISE.md)

**For Cascade:** The company provided preliminary noise figures but **no completed independent full-load, nighttime residential acoustic model**. Compare the actual dBA/dBC, frequency content, ambient baseline, and maximum cooling scenarios against enforceable limits.

[Noise research and standards](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/08_NOISE_AND_ACOUSTICS.md) · [2016 systematic review](https://pubmed.ncbi.nlm.nih.gov/26994804/) · [2023 infrasound study](https://pmc.ncbi.nlm.nih.gov/articles/PMC10032045/)

## Wildlife: Do noisy facilities create bird habitat?

**What is known:** A 2009 peer-reviewed study of **New Mexico natural-gas compressor sites**, not data centers, found higher nesting success for some birds after predator-prey interactions changed, alongside **lower bird-species richness**. It does not prove that data-center noise repels cats or foxes, increases insects, or restores habitat in Cascade.

[Original bird study](https://pubmed.ncbi.nlm.nih.gov/19631542/) · [How the study applies and does not apply](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/08_NOISE_AND_ACOUSTICS.md)

## Setbacks and nearby homes

A comparison of the **September 25 preliminary site concept** with a **Dubuque County parcel screenshot** now permits an **approximate**, not surveyed, measurement. The separate parcel between Simple Mining's eastern lot line and residential lot lines is **400.50 feet** wide. Nearby houses sit farther east, while the facilities sit farther west inside Simple Mining's own parcel.

The estimated closest roofline distances are **roughly 610 feet from the cooling yard**, **640 feet from the electrical yard**, **670 feet from the main 480 × 125-foot building**, and **1,020 feet from the substation**. These figures carry roughly **50–100 feet or more of uncertainty** and may change when the final layout and survey are available. The outdoor cooling equipment appears closer to homes than the building wall.

The project-generated **draft** proposes 100-foot building setbacks and 200-foot significant-equipment setbacks at specified **residential zoning boundaries**. Those draft numbers are not existing City law and should not be confused with home-to-equipment distances.

**Distance cannot establish audibility, sleep effects or compliance.** Require a final surveyed layout and independent acoustic modeling and verification at occupied homes, with dBA, dBC, tonal components and nighttime operating conditions.

[Detailed method and illustrated measurements]({{ '/site-distances/' | relative_url }}) · [Full research dataset](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/project/35_PRELIMINARY_FACILITY_TO_HOME_DISTANCES_2026-10-13.md) · [Draft setback and acoustic requirements](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/proposals/DRAFT-ORDINANCE-M2-DATA-CENTER-PERFORMANCE-STANDARDS-2026-10-06.md)

## Diesel generators and emissions

Approximately 15 **diesel backup generators** were proposed, subject to final design. Testing intervals, engine types, emissions, fuel storage, and permit conditions are not final.

Cascade Municipal Utilities Board's August 12, 2026 claims list records a **$14,375.18** payment to McDermott Oil Co. That is evidence of a payment, **not proof of 15 operating days or an itemized generator-only fuel bill**. Municipal operation and the proposed facility should be compared using actual engine emissions and annual hours.

[Official August 12 board minutes (PDF)](https://www.cityofcascade.org/vimages/shared/vnews/stories/6959ce8e9353c/8-12-2026%20%20Meeting%20Minutes.pdf) · [Diesel and backup power research](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/09_ELECTRICITY_GRID_AND_BACKUP_POWER.md)

## Power capacity and electricity rates

At the October 1 forum, Maquoketa Valley Electric Cooperative described a capacity study with Central Iowa Power Cooperative supporting the proposed **40 MW** load while preserving growth capacity. The cooperative said the developer would be required to pay **100% of project-driven transmission, substation, and distribution upgrades upfront** and obtain additional generation. It anticipated a **neutral or positive effect on cooperative rates** if the arrangements are completed as described. It also distinguished ordinary rate increases from costs caused by a large customer. **Rate stability does not mean rates can never rise.** The final contract was not signed at the forum.

**Generation versus transmission:** CIPCO publicly reported a system-wide generation-capacity shortfall in February 2025. That does not independently refute MVEC's October 2026 account of a jointly studied **transmission** path, especially because MVEC explicitly required **new generation**. The underlying CIPCO-MVEC Cascade study has **not been located in public records** and remains a major evidence gap. [CIPCO/MVEC primary-source comparison]({{ '/cipco-mvec-power/' | relative_url }}) · [Detailed study-status note](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/32_CIPCO_MVEC_CAPACITY_CLAIMS_AND_STUDY_STATUS.md)

[Utility presentation details and limitations](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/09_ELECTRICITY_GRID_AND_BACKUP_POWER.md) · [Forum summary, 16:20-23:02](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md)

## Lithium-ion fires, lead-acid batteries, and fire suppression

**Battery type for Cascade is unknown.** Standard data-center UPS designs may use lead-acid (VRLA) or lithium-ion. Lead-acid is often cheaper **to buy**, but lithium-ion may be cheaper **over the full life of the installation** because it can last longer and require fewer replacements. Tenant rack batteries and central UPS equipment have potentially different owners. We do not know the ownership or allowed configurations proposed here.

Lithium-ion battery thermal runaway is a genuine fire-service hazard. Fire departments prepare with battery inventories, isolation, specialized response plans, gas monitoring, protective equipment, cooling and containment, and post-incident monitoring. Data centers may use early detection, sprinklers or pre-action systems, clean-agent systems, and battery-specific protection. **A clean-agent discharge is not automatically enough to stop lithium-ion thermal runaway.** Fire and electrical rules can apply even to privately owned, tenant-installed equipment.

There is no sound evidence that **one cellphone battery** has the **same ignition probability** as a large data-center battery system.

[Detailed battery chemistry, costs, fire suppression, and firefighter response research](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/30_UPS_BATTERIES_LITHIUM_ION_FIRE_AND_SUPPRESSION.md) · [US Fire Administration response guidance](https://www.usfa.fema.gov/a-z/lithium-ion-batteries/risks-and-response-strategies/) · [Fire Safety Research Institute incident analysis](https://fsri.org/research-update/report-four-firefighters-injured-lithium-ion-battery-energy-storage-system)

## Cooling water and chemical releases

The company described a **closed-loop liquid cooling system with dry/air-cooled heat rejection**, not routine cooling from the municipal water system. The final mechanical design, coolant type and quantity, water consumption, spill controls, and enforceable cap are still needed.

[Water and cooling research](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/07_WATER_AND_COOLING.md) · [City water baseline](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/23_CASCADE_MUNICIPAL_WATER_BASELINE.md)

## Public safety, roads, runoff, and cleanup

Plans should address stormwater calculations, fuel/chemical inventories, construction traffic, fire and EMS access, responder training, and project-funded infrastructure costs. A change in equipment or battery capacity can require updated emergency planning. Decommissioning and financial assurance should be defined before operations.

[Emergency and infrastructure research](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/13_INFRASTRUCTURE_TRAFFIC_AND_EMERGENCY_RESPONSE.md) · [Enforcement and decommissioning](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/impacts/16_MONITORING_ENFORCEMENT_AND_DECOMMISSIONING.md)

## AI, cryptocurrency, customers, and private property

Local zoning primarily regulates **land use and measurable impacts**, not which lawful application or customer uses a private server. But private ownership does **not** exempt a facility or tenant from zoning, fire, building, electrical, or environmental codes. A change in computing workload matters for land use if it changes approved power, sound, cooling, physical buildout, fire hazards, or other regulated impacts.

[Iowa zoning authority analysis](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/policy/04_CASCADE_ZONING_AND_LOCAL_AUTHORITY.md) · [Workload comparisons](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/technology/03_DATA_CENTER_WORKLOAD_TYPES.md)

## Property values and project scale

No established study in the repository isolates the property-value impact of this **specific** proposed Cascade facility. Claims based on large hyperscale facilities need matching scale, house distance, local market data, and reliable controls before they can be applied here.

[Project scale and parcel](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/project/29_SIMPLE_MINING_SITE_PARCEL_AND_ZONING.md) · [Evidence gaps](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/project/21_OPEN_QUESTIONS_AND_EVIDENCE_GAPS.md)

---

## Economic-benefit claims: statewide models are not Cascade employment or taxes

The [U.S. Chamber's October 15, 2026 data-center economic impact report](https://www.uschamber.com/assets/documents/The-Community-and-Economic-Impacts-of-Data-Centers.pdf) modeled a **50 MW, $1.69 billion** facility and estimates **4,947 jobs supported statewide per construction year** and **647 statewide per operational year** in Iowa. It assumes **50 directly employed data-center workers** (pp. 32, 68). These jobs include economy-wide effects. They are not 647 local direct hires. The Chamber's four five-year county tax models are **outside Iowa and gross before incentives**. Its discussion of electricity prices and infrastructure does not confirm Cascade's local utility costs. [Complete review and model comparisons]({{ '/economic-impact-chamber-2026/' | relative_url }}).

The report supports considering potential economic benefits **alongside** water, noise, infrastructure, land-use and public-cost evidence. It does not resolve the site's actual direct staffing, taxable assessment, City revenues or enforceable mitigation conditions.

## Evidence still needed

Before treating preliminary public statements as final requirements, obtain the utility service documents, stamped site plan, acoustic study, verified residential distances, final generator specifications, UPS/BESS inventory and suppression plans, coolant/water budget, stormwater plans, and enforceable monitoring, remediation, and closure provisions.

[Full issue-by-issue evidence file](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/evidence/31_PUBLIC_OBJECTIONS_EVIDENCE_REVIEW.md) · [Draft M-2 performance standards]({{ '/draft-ordinance/' | relative_url }}) · [All sources]({{ '/evidence/' | relative_url }})
