---
layout: page
title: Preliminary Site Distances
permalink: /site-distances/
---

# How far are the proposed facilities from nearby homes?

Two images help answer this question. The **September 25, 2026 preliminary concept** places the proposed building, cooling yard, electrical yard and substation within the Simple Mining site. A **Dubuque County parcel-map screenshot** marks the land between that site and the houses east of it as **400.50 feet wide**.

The proposed building is set back within the Simple Mining parcel, so the building-to-house distance is **more than 400.5 feet**.

## Approximate separation to the nearest visible home

| Proposed component | Planning-level horizontal distance |
| --- | ---: |
| Outdoor cooling yard | **About 610 feet** |
| Electrical yard | **About 640 feet** |
| Main 480 × 125 ft building | **About 670 feet** |
| Substation | **About 1,020 feet** |

**These are estimates, not certified setbacks.** The concept is preliminary, and some equipment edges are concealed by labels. The closest rooflines are approximated from aerial imagery. The estimate can change by 50–100 feet or more after a survey or plan revision.

![Scaled, illustrative relationship among the facility, intervening parcel and nearby homes]({{ '/assets/site-plan/preliminary-distances-diagram.svg' | relative_url }})

The underlying calculation uses **400.50 feet** across the intervening parcel, approximately **35 feet** beyond its eastern edge to the nearest roofline and an additional **170–585 feet** of setback on the data-center parcel depending on the component.

## September 25 site concept

![Reconstructed tracing of proposed Simple Mining site concept]({{ '/assets/site-plan/preliminary-concept-tracing.svg' | relative_url }})

*This is an illustrated tracing of the labeled Fehr Graham Engineering & Environmental preliminary plan, not the original engineering drawing or a final site plan.*

## Why the distinction matters for noise

Distance does not establish an actual residential noise level. A continuous cooling source can sound different from a generator test, transformer hum or traffic. Low frequencies, audible tones, shielding, source height, nighttime weather and multiple units must be accounted for.

The correct next step is an independent acoustic model using **actual equipment locations and occupied home receptors**, followed by measurements after construction. Any standards the City adopts should apply equally to comparable **M-2 uses**, not just this applicant.

[Read the full pixel-scale calculations, uncertainty and source notes](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/project/35_PRELIMINARY_FACILITY_TO_HOME_DISTANCES_2026-10-13.md) · [Parcel ownership and zoning](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/dataset/project/29_SIMPLE_MINING_SITE_PARCEL_AND_ZONING.md) · [Noise research]({{ '/public-objections/' | relative_url }})

**Evidence status:** User-supplied screenshots and project-generated approximations, prepared October 13, 2026. This is not a City-issued determination, a survey, a final plan, or an acoustic analysis.
