# DRAFT - M-2 Heavy Industrial District Data Center and Performance Standards Amendment (October 26 proposed revision)

> **DRAFT - FOR DISCUSSION ONLY - NOT ADOPTED LAW**  
> Original prepared October 6, 2026; proposed review revision dated October 26, 2026 for policy discussion and City Attorney / Planning & Zoning review.  
> This is a project-generated draft and is not legal advice. Section numbering, amendment mechanics, grandfathering, enforcement, and consistency with Iowa law should be reviewed by the City Attorney before introduction.
>
> **Uniformity principle:** The ordinance is intentionally written so that zoning and performance standards apply throughout the M-2 Heavy Industrial District to all similarly situated businesses. Data centers are added as an expressly recognized use type, while noise, lighting, screening, water, emergency planning, generators, infrastructure, and other impact standards apply district-wide or through neutral, objective impact thresholds.

**CITY OF CASCADE, IOWA**  
**ORDINANCE NO. ______**

## AN ORDINANCE AMENDING CHAPTER 165 OF THE CASCADE ZONING ORDINANCE TO EXPRESSLY PERMIT DATA CENTERS AND HIGH-DENSITY COMPUTING FACILITIES IN THE M-2 HEAVY INDUSTRIAL DISTRICT AND TO ESTABLISH UNIFORM PERFORMANCE STANDARDS FOR M-2 INDUSTRIAL DEVELOPMENT

**NOW, BE IT ENACTED by the City Council of the City of Cascade, Iowa, as follows:**

## SECTION I. SECTION 165.11 M-2 - PERMITTED PRINCIPAL USES

Section 165.11, M-2 Heavy Industrial District, subsection B, is amended by adding the following permitted principal use:

**19. Data Center or High-Density Computing Facility.**

A building or group of buildings principally used to house computer servers, data-processing equipment, networking equipment, electronic storage equipment, or other high-density computing systems, including cloud computing, colocation, artificial-intelligence computing, scientific computing, cryptocurrency computing or mining, and substantially similar uses.

**Minimum required off-street parking:** one space per employee on the largest regularly scheduled shift, plus one space for each company vehicle regularly stationed at the premises.

Computer rooms, telecommunications equipment, and server equipment that are incidental and subordinate to another permitted principal use shall not constitute a separate Data Center or High-Density Computing Facility.

## SECTION II. SECTION 165.11 M-2 - SPECIAL EXCEPTION USES

Section 165.11, M-2 Heavy Industrial District, subsection D, is amended by adding:

**8. Major Industrial Facility.**

Any otherwise permitted principal use within the M-2 District meeting one or more of the following thresholds shall require Special Exception approval pursuant to Section 165.34(2):

1. Maximum anticipated coincident electrical demand of **five megawatts (5 MW) or greater**;
2. Anticipated industrial, process, cooling, or facility water demand of **25,000 gallons or more during any twenty-four-hour period**;
3. Aggregate stationary electrical generation capacity, excluding fire pumps, of **two megawatts (2 MW) or greater**;
4. Aggregate stationary battery or other electrical-energy-storage capacity of **five megawatt-hours (5 MWh) or greater**; or
5. A material expansion of an existing facility that causes the facility to exceed any threshold above.

The requirements of this subsection shall apply **without regard to the business type, technology, product, customer, tenant, ownership structure, or industrial process involved.**

## SECTION III. SECTION 165.11 M-2 - UNIFORM PERFORMANCE STANDARDS

Subsection G, Special Requirements, is amended by adding the following provisions. These requirements supplement all other applicable provisions of Chapter 165.

### 1. Uniform Applicability

The requirements of this subsection apply uniformly to M-2 uses, structures, and operations unless a provision expressly establishes an objective physical or operational threshold. No requirement shall be imposed, waived, or varied solely because of the identity of the owner, operator, tenant, customer, industry, computing workload, product, or business model.

A lawful preexisting use, structure, or condition shall be treated in accordance with Sections 165.14 through 165.20 and other applicable law. To the maximum extent legally permissible, new construction, material expansion, replacement equipment, and materially modified operations after the effective date shall comply with the standards applicable to that work or modification.

### 2. Site Development Plan

Before issuance of a building permit for a new principal M-2 use or Major Industrial Facility, the applicant shall submit an engineered site development plan identifying, as applicable:

- buildings and structures;
- parking and loading areas;
- access roads;
- exterior mechanical and cooling equipment;
- generators;
- electrical substations and transformers;
- energy-storage systems;
- fuel and chemical storage;
- water and sewer connections;
- stormwater facilities;
- exterior lighting;
- landscaping and screening;
- fences;
- property boundaries; and
- existing sensitive receptors located within 1,000 feet of the property.

For a Major Industrial Facility, the plan shall additionally identify maximum anticipated electrical load, water demand, stationary generation capacity, fuel storage, cooling technology, principal noise-generating equipment, and proposed phasing.

For any Major Industrial Facility using stationary backup or on-site generation, the applicant shall provide a generator schedule identifying each engine's proposed manufacturer/model, rated electrical and thermal capacity, fuel type, exhaust configuration, fuel tank and containment, anticipated emergency and non-emergency operating modes, reasonably foreseeable simultaneous-operation scenarios, planned testing frequency and duration, and applicable state or federal emissions permits or permit-exemption determinations. Information requiring legitimate security protection may be submitted in an appropriately redacted public version and a protected version, only as authorized by Iowa law. The City shall not purport to issue or replace air-quality permits.

### 3. Operational Noise

All M-2 uses shall be designed, constructed, operated, and maintained so that noise attributable to the use does not exceed the following standards, measured in accordance with generally accepted professional acoustic practice:

**a. M-2 property-line standard:** 65 dBA and 75 dBC hourly average at any property boundary, except where the residential/sensitive-receptor standard below is more restrictive.

**b. Residential or sensitive-receptor standard:** At the exterior wall or outdoor use area of an existing dwelling, school, licensed child-care facility, hospital, nursing facility, place of worship, public library, or comparable occupied sensitive use:

- 55 dBA and 65 dBC from 7:00 a.m. to 10:00 p.m.; and
- 50 dBA and 60 dBC from 10:00 p.m. to 7:00 a.m.

**c. Tonal noise:** Where an industrial sound source produces a prominent recurring tone, whine, screech, or hum, the applicable A-weighted limit shall be reduced by five (5) decibels.

**d. Measurement:** Noise measurements and modeling shall use generally accepted professional acoustic practices, including applicable ANSI/ASA S12.9 procedures or successor standards where appropriate.

### 4. Acoustic Study and Verification

Every Major Industrial Facility shall provide, at the applicant's expense:

1. A preconstruction baseline acoustic evaluation;
2. A predictive acoustic model demonstrating compliance at property boundaries and nearby sensitive receptors under maximum reasonably anticipated operating conditions, including hot-weather conditions where relevant;
3. A post-construction compliance evaluation within sixty (60) days after commencing normal operations at reasonably representative load and weather conditions, or within a documented alternative period approved for commissioning constraints; and
4. A recurring compliance evaluation at least once every three (3) years, or following a material modification reasonably expected to affect noise levels.

The required acoustic model and post-startup testing shall examine ordinary peak operations, reasonably foreseeable simultaneous generator testing or emergency backup operation, identifiable low-frequency or tonal equipment sources, and nearby residential and other sensitive receptors. Where safety or operational requirements prevent actual simultaneous generator testing, a qualified professional may combine measured source data with documented predictive modeling, with assumptions stated in the report.

Any separate structure-borne or ground-vibration concern must be evaluated with measurements appropriate to vibration (such as peak particle velocity), not inferred from dBA/dBC sound measurements. A numeric vibration ceiling is **not adopted in this draft** pending independent engineering and legal review.

The City may require reasonable corrective measures where testing demonstrates noncompliance.

### 5. Generator and Elevated-Noise Testing

Routine and pre-planned testing of stationary generators or other equipment producing substantially elevated noise shall occur only between **8:00 a.m. and 6:00 p.m., Monday through Friday**, except where operation outside those hours is:

1. Required during an actual emergency;
2. Necessary to protect life, property, or critical equipment;
3. Required by a governmental agency, applicable code, manufacturer, utility, insurer, or reliability authority; or
4. Specifically authorized by the Zoning Administrator because the testing cannot reasonably be completed during ordinary testing hours.

This restriction applies uniformly to M-2 businesses operating such equipment. Emergency-engine operation shall also comply with applicable state and federal air-quality requirements.

### 6. Generator Operating Records

Any M-2 facility having aggregate stationary generation capacity of two (2) MW or more shall maintain records identifying:

- date and duration of each operation;
- whether the operation was emergency or non-emergency;
- reason for operation; and
- equipment operated.

Records shall be retained for at least three (3) years and made available to the City upon reasonable request for zoning-compliance purposes, subject to applicable public-record and confidentiality law.

### 7. Major Industrial Facility Setbacks

Existing M-2 dimensional requirements shall remain applicable generally. In addition, for a new Major Industrial Facility:

1. A principal building shall be located at least **100 feet from a property boundary adjoining a residential zoning district**.
2. Stationary generators, exterior cooling equipment, large transformers, substations, compressors, industrial fans, and comparable exterior mechanical equipment shall be located at least **200 feet from a residential zoning district boundary**.
3. The Board of Adjustment may approve a reduced equipment setback, but never less than 100 feet, where an applicant-funded independent acoustic analysis demonstrates that all applicable noise standards will be met under maximum reasonably anticipated operating conditions.

Nothing in this subsection authorizes a setback reduction that conflicts with any other applicable code, easement, fire requirement, or utility clearance.

### 8. Exterior Lighting

All new or replacement exterior lighting within the M-2 District shall:

1. Be fully shielded and directed downward;
2. Be designed to prevent direct glare onto residential property and public streets;
3. Not exceed **0.5 foot-candle at a residential zoning boundary**, excluding existing public street lighting; and
4. Use automatic controls or reduced lighting levels during periods when full illumination is unnecessary, except for safety, security, and emergency lighting.

### 9. Screening

Exterior mechanical equipment, generators, fuel tanks, refuse areas, substations, and comparable industrial equipment visible from an adjoining residential district or public right-of-way shall be screened through landscaping, berms, walls, fencing, equipment enclosures, or a combination thereof.

Screening shall not interfere with required ventilation, fire access, utility clearance, security, or equipment safety.

### 10. Water Use and Cooling

Any M-2 use reasonably expected to use **25,000 gallons or more of water in a twenty-four-hour period** shall provide:

1. Projected average and peak water demand;
2. Identification of the proposed water source;
3. Applicable Iowa Department of Natural Resources permits, approvals, or documentation;
4. An engineering analysis demonstrating adequate water supply without unreasonable interference with existing users;
5. Separate metering of material industrial or cooling-water use where practicable; and
6. Annual water-use reporting to the City.

**Once-through cooling using potable municipal water is prohibited for new Major Industrial Facilities.**

Closed-loop or non-evaporative cooling shall be preferred. An evaporative system may be approved where professional engineering demonstrates that the alternative will not create an unreasonable demand upon municipal water resources and adequately controls drift, plume, condensation, and icing.

### 11. Electrical Utility Verification

Before issuance of a building permit for any M-2 use having maximum anticipated electrical demand of five (5) MW or more, the applicant shall provide written documentation from the serving electric utility confirming that:

1. The proposed maximum electrical demand has been disclosed;
2. Required utility infrastructure and service upgrades have been identified sufficiently for the utility to provide service;
3. Responsibility for project-specific utility improvements has been addressed between the utility and customer; and
4. The facility's electrical service may be constructed and operated in accordance with applicable utility, electrical, and safety requirements.

Nothing in this ordinance regulates electric rates, utility service territories, generation procurement, or matters preempted or otherwise committed by law to a public utility, electric cooperative, state agency, or federal authority.

### 12. Fuel, Batteries, Hazardous Materials, and Emergency Response

A Major Industrial Facility shall provide an Emergency Response Plan to the City and appropriate emergency-response agencies before occupancy.

The plan shall identify, where applicable:

- emergency contacts;
- facility access;
- electrical disconnects;
- generator locations;
- fuel quantities and shutoffs;
- coolant and chemical inventories;
- battery-energy-storage systems;
- fire-suppression systems;
- evacuation procedures;
- spill response; and
- procedures for providing emergency responders access to the site.

The plan shall be reviewed following material facility modifications and at reasonable intervals requested by the City or responding agencies.

### 13. Heat Rejection, Drift, Condensation, and Icing

No M-2 mechanical exhaust, cooling, or heat-rejection system shall be operated in a manner that causes ice, condensate, cooling-tower drift, mist, or similar discharge to accumulate upon an adjoining property or public right-of-way or create an unreasonable safety hazard.

### 14. Stormwater and Drainage

All new M-2 development shall comply with applicable City, state, and federal stormwater requirements.

A Major Industrial Facility shall submit engineered stormwater calculations demonstrating that development will not cause an unlawful or unreasonable increase in off-site flooding, erosion, or drainage impacts.

The property owner shall be responsible for repair of documented project-caused damage to City drainage infrastructure to the extent permitted by law.

### 15. Public Infrastructure

Where an M-2 development creates a documented need for road, water, sewer, drainage, emergency-service, or other public improvements beyond existing system capacity, the City may require a development or infrastructure agreement allocating proportionate project-related costs to the applicant to the extent permitted by Iowa law.

This provision shall apply equally to every M-2 development creating the same type and degree of infrastructure burden.

Where substantial construction hauling is reasonably expected to affect City roads, the City may, pursuant to an independently authorized permit or written road-use agreement, require a preconstruction photographic/engineering condition survey, defined haul routes and axle/load limits, reasonable maintenance and restoration terms, postconstruction verification, and proportionate financial security supported by an engineering estimate. No fixed multiplier or new fee is prescribed here without legal review.

### 16. Decommissioning of Major Industrial Facilities

An application for a Major Industrial Facility shall include a decommissioning plan describing:

1. Anticipated facility life;
2. Equipment and structures to be removed;
3. Environmental remediation and site restoration;
4. Estimated decommissioning cost;
5. Salvage assumptions; and
6. Proposed method of financial assurance.

A facility shall be considered abandoned when its principal industrial operation has ceased continuously for twelve (12) months, excluding temporary shutdowns caused by reconstruction, documented market conditions accompanied by evidence of a bona fide intent to resume operations, casualty, litigation, government order, utility interruption, or similar circumstances approved by the Zoning Administrator.

Following abandonment, decommissioning shall be completed within twelve (12) months unless extended for good cause.

The form and amount of financial assurance shall be established in a manner approved by the City Attorney and shall be reasonably related to the documented cost of decommissioning and site restoration.

A qualified professional's decommissioning cost estimate shall be reviewed at least once every three (3) years and following a material expansion or ownership/operator change that materially alters restoration obligations. The City may require adjustment of assurance to the reasonable documented cost of performance, including contingencies, only through a legally authorized and objectively administered instrument.

To the extent enforceable under Iowa law, approval conditions and any separate recorded agreement shall identify responsible owners and operators, notice requirements upon transfer, acceptable successor security, and procedures for default and lawful recovery. Private contracts shall not transfer away obligations imposed by law or approval conditions.

### 17. Material Expansion

An approved Major Industrial Facility shall require an updated Special Exception review where a proposed modification would increase any of the following by **twenty percent (20%) or more** above the previously approved maximum:

- electrical demand;
- water demand;
- stationary generation capacity;
- energy-storage capacity;
- exterior mechanical-equipment capacity; or
- developed building area.

Crossing a Major Industrial Facility threshold for the first time shall require Special Exception approval regardless of percentage increase.

### 18. Compliance, Inspection, and Corrective Action

The Zoning Administrator may require documentation reasonably necessary to verify compliance with conditions of approval and the objective standards of this section. Where specialized testing or engineering is reasonably required because of a credible compliance question involving a Major Industrial Facility, the City may require the owner or operator to provide qualified professional testing, subject to applicable law and any fee or cost-recovery provisions adopted by the City.

Each Major Industrial Facility shall submit a brief annual compliance certification to the Zoning Administrator by March 1 for the prior calendar year, identifying the facility owner and operator; material changes in electricity demand, generation equipment, cooling and water use; whether prescribed acoustic tests and generator logs have been maintained; reported material incidents or violations; and the status of financial assurance. The certification is a compliance statement, not automatic approval of unverified representations.

Where reasonably necessary and authorized by an adopted fee schedule or agreement, the City may retain or approve an independent qualified professional to review applicant studies and required remedial testing at reasonable, documented applicant cost. For complex matters, the City may require a deposit or escrow established through lawful procedures with an accounting and refund of unused amounts. The applicant must not control or direct the independent expert's findings.

Nothing in this section limits other remedies available under Chapter 165 or applicable law.

## SECTION IV. SECTION 165.41 - DEFINITIONS

Section 165.41 is amended by adding the following definitions, while preserving all other definitions not expressly amended. State statutory and administrative definitions used in other regulatory programs are not automatically adopted as zoning definitions. The terms below govern this proposed amendment where a term is not already defined in Chapter 165.

**Data Center or High-Density Computing Facility:** A building, structure, or portion thereof principally used for networked servers, electronic data processing, digital storage, artificial-intelligence, cloud, colocation, scientific, or cryptocurrency computing. Incidental computer rooms and telecommunications equipment subordinate to another principal use are excluded.

**Major Industrial Facility:** An M-2 use exceeding any one threshold in proposed §165.11(D)(8): 5 MW coincident demand, 25,000 gallons in any 24 hours, 2 MW aggregate stationary generation, or 5 MWh storage. Also includes a modification that crosses a threshold.

**Material Expansion:** A modification increasing an approved maximum by 20 percent or more for electrical demand, water demand, stationary generation, energy storage, exterior mechanical capacity, or developed building area, or crossing a Major Industrial Facility threshold for the first time.

**Sensitive Receptor:** An occupied dwelling, school, licensed child-care facility, hospital, nursing facility, place of worship, public library, public park facility, or comparable occupied use requiring protection from continuous industrial noise.

**Ambient Noise / Baseline Sound:** Sound at a specified receiving location from existing natural and human-made sources before the proposed facility's contribution; measured over representative day/night periods and operating conditions.

**Facility-Attributable Noise:** The sound contribution from the regulated M-2 operation at the applicable receptor, including operational mechanical equipment and other covered sources, calculated or measured using documented acoustical methods.

**dBA:** A-weighted decibels of sound pressure, measured with calibrated equipment using the applicable professional noise measurement method.

**dBC:** C-weighted decibels of sound pressure, which place greater relative weight on low-frequency sound than A-weighting.

**Hourly Average Sound Level (Leq,1h):** The energy-equivalent continuous sound-pressure level for the full 60-minute measurement interval, using the stated frequency weighting and measurement procedure.

**Prominent Tone / Tonal Noise:** An identifiable recurring or steady audible frequency component distinguishable from neighboring sound bands when evaluated under the ordinance's specified professional acoustical method.

**Acoustic Study:** A qualified professional's documented baseline survey, maximum-design-operation model, receptor analysis, assumptions, equipment schedule, and verification protocol.

**Maximum Anticipated Coincident Electrical Demand:** The maximum expected simultaneous demand of the complete site, in megawatts, under reasonably foreseeable operating conditions, without treating separately rated equipment nameplate capacity as coincident demand.

**Aggregate Stationary Generation Capacity:** The sum of rated electrical outputs of all stationary generators covered by the section, in megawatts, excluding fire pumps only where expressly provided.

**Aggregate Electrical-Energy-Storage Capacity:** The summed rated stored electrical energy of covered stationary storage systems, in megawatt-hours, using documented nameplate energy ratings.

**Exterior Mechanical Equipment:** Permanently located outdoor fans, compressors, cooling equipment, generators, transformers, heat-rejection systems, and comparable mechanical installations serving an M-2 principal use.

**Property Boundary / Lot Line:** The legally established boundary of the parcel under review as supported by a recorded plat, survey, deed, or other legally controlling boundary record.

**Residential Zoning District Boundary:** The official delineation between an M-2 parcel or district and land designated residential by the City's controlling zoning map.

**Sensitive-Receptor Measurement Location:** The specified exterior wall, occupied outdoor-use area, or other objectively identified receiving point at a sensitive receptor, documented on an approved site/acoustic plan.

**Once-Through Cooling:** A process in which municipal potable water passes through a cooling system once and is discharged rather than being recirculated for heat rejection.

**Closed-Loop Cooling:** A recirculating coolant system intended to keep working fluid contained, subject to any limited makeup or process losses specifically disclosed.

**Emergency Response Plan:** A written, site-specific plan documenting access, contacts, utility isolation, fuel, chemicals, battery systems, suppression, evacuation, spills, and coordination with first responders.

**Decommissioning:** The safe disconnection, dismantling, lawful removal, cleanup, and site restoration work required at the end of a covered facility's life.

**Abandonment:** Continuous cessation of a facility's principal approved industrial operation for the period specified in §165.11(G)(16), subject to its listed reasonable exceptions.

**Financial Assurance:** A legally authorized and enforceable instrument providing funds for documented decommissioning and restoration obligations.

**Independent Qualified Professional:** An appropriately licensed or credentialed expert with relevant technical competence and no financial or managerial interest that would compromise independent evaluation.

**Material Modification (for monitoring):** A change in equipment, site layout, generation operation, or other covered operation reasonably likely to change the regulated environmental or infrastructure impact.

## SECTION V. CONFLICTS AND MORE RESTRICTIVE REQUIREMENTS

Nothing in this ordinance relieves a property owner or operator from compliance with any other applicable City, county, state, federal, utility, fire, building, environmental, or safety requirement. Where two applicable zoning provisions regulate the same subject and can lawfully be applied together, the more restrictive provision shall control, consistent with Section 165.03.

## SECTION VI. SEVERABILITY

If any section, subsection, paragraph, sentence, clause, phrase, or application of this ordinance is adjudged invalid or unconstitutional, such adjudication shall not affect the validity of the ordinance as a whole or any other section, provision, or application not adjudged invalid or unconstitutional.

## SECTION VII. EFFECTIVE DATE

This ordinance shall be in full force and effect after its final passage, approval, and publication as provided by law.

---

# NON-CODIFIED DRAFTING NOTES AND SOURCE BASIS

> The material below is explanatory and is **not intended to be codified as part of Chapter 165**. It documents why specific concepts appear in the draft and identifies issues for legal and technical review.

## A. October 1, 2026 Simple Mining Community Forum

The October 1 forum materially clarified the proposed Cascade project. The company represented that its current concept is approximately 60,000 square feet on roughly 15.2 acres, with an approximately 40 MW electrical load, 24/7/365 operation, closed-loop hydrocooling with dry/air-cooled heat rejection, approximately 15 backup diesel generators, and 20-25 projected permanent jobs. The company also expressed willingness in principle to accept enforceable noise, water, emergency-planning, screening, decommissioning, and expansion-related conditions.

These statements are representations from the forum and are not substitutes for final engineered plans, permits, utility agreements, or binding conditions. Repository record: `dataset/updates/28_SIMPLE_MINING_COMMUNITY_FORUM_2026-10-01.md`.

## B. Uniform District-Wide Approach

This draft intentionally avoids regulating Simple Mining, cryptocurrency mining, or data centers as uniquely disfavored businesses. It adds data centers as an expressly recognized M-2 use while regulating physical impacts through standards that apply throughout the district or through neutral thresholds such as MW demand, water use, generator capacity, and battery-storage capacity.

The approach should be reviewed for consistency with Iowa Code Chapter 414, including the zoning-uniformity provisions of Iowa Code section 414.2.

Official Iowa Legislature source:  
https://www.legis.iowa.gov/docs/code/414.2.pdf

## C. Nearby Iowa Comparators

### Linn County

Linn County's 2026 data-center ordinance provides useful measurable provisions involving setbacks, acoustic studies, recurring sound testing, emergency planning, road impacts, and water review. Its noise framework includes 55 dBA / 65 dBC for adjacent residential occupied structures and 65 dBA / 75 dBC for adjacent nonresidential occupied structures, along with recurring acoustic testing.

Official ordinance:  
https://www.linncountyiowa.gov/DocumentCenter/View/27695/PA26-0001-Ordinance-PDF

Staff report:  
https://www.linncountyiowa.gov/DocumentCenter/View/27694/PA26-0001-Data-Centers-Ordinance-Staff-Report---3rd-Consideration-PDF

### Jones County

Jones County Ordinance 2025-02 includes special-use/site-plan review, applicant-funded third-party noise analysis, cooling and water documentation, electric-utility verification, emergency planning, and decommissioning. It includes continuous-noise limits and a five-decibel adjustment for prominent steady tones, and requires liquid/closed-loop cooling for the regulated use.

Copy hosted by Linn County:  
https://www.linncountyiowa.gov/DocumentCenter/View/27656/Jones-County-Data-Center-Ordinance

### Other comparators

The project repository also tracks the City of Palo EU-1 district, Jackson County working drafts, Allamakee County policy, Norwalk Project West, and West Des Moines data-center development examples in `dataset/policy/06_IOWA_DATA_CENTER_POLICY_COMPARATORS.md`.

## D. Water Threshold

The 25,000-gallon-per-day threshold is used as an objective industrial-impact trigger because Iowa water-use permitting law generally uses a 25,000-gallon quantity in a 24-hour period as a significant regulatory threshold. City Attorney and engineering review should confirm the best local wording and interaction with Iowa DNR permitting.

Iowa Administrative Code Chapter 50:  
https://www.legis.iowa.gov/docs/iac/chapter/567.50.pdf

## E. Acoustic Standards

The draft's dBA/dBC structure is intended to address both ordinary audible sound and low-frequency industrial hum. The reference to ANSI/ASA S12.9 provides a recognized environmental-noise measurement framework rather than creating a project-specific testing method.

ANSI/ASA standards catalog:  
https://webstore.ansi.org/

## F. Stationary Generators

The draft distinguishes routine testing from actual emergencies and requires uniform testing-hour rules across M-2 businesses. Federal stationary-engine requirements should continue to control where applicable; zoning should not attempt to replace air permitting or emissions regulation.

U.S. EPA stationary-engine information:  
https://www.epa.gov/stationary-engines

## G. Items Better Addressed Outside the Zoning Ordinance

The following matters are generally better addressed through a development agreement, economic-development agreement, utility agreement, or other lawful contractual mechanism rather than being written as project-specific zoning requirements:

- LEED certification or equivalent sustainability certification;
- local hiring and workforce-development commitments;
- wage or benefit commitments;
- community-benefit payments;
- tax-incentive terms;
- project-specific infrastructure reimbursement mechanics;
- voluntary limits below otherwise applicable zoning thresholds; and
- project-specific representations concerning jobs, investment, tenant mix, or expansion.

If the City wants any of these concepts to become district-wide zoning rules, they should be rewritten to apply uniformly to all similarly situated M-2 businesses and reviewed for statutory authority.



**State-law definitions reference (research, not codified):** [Iowa statutory and administrative definitions, plus proposed local definitions](https://ttbakiatwoam.github.io/cascade-data-center/definitions/). The referenced glossary identifies the law controlling each quoted or paraphrased state definition and distinguishes it from municipal land-use terminology. State statutory definitions apply only within their respective contexts unless expressly incorporated in this ordinance.

## H. Required Legal Review Before Introduction

The City Attorney should specifically review:

1. Whether the Major Industrial Facility thresholds and Special Exception structure fit Cascade's current Section 165.34 procedure;
2. Application of new performance standards to existing lawful uses and nonconformities;
3. Authority and process for applicant-funded independent studies and compliance testing;
4. Financial-assurance authority and acceptable decommissioning instruments;
5. Cost-recovery and infrastructure-agreement authority;
6. Public-record treatment of security-sensitive facility information;
7. State or federal preemption affecting utilities, air emissions, fuel storage, batteries, and emergency systems;
8. Whether any separate general noise, nuisance, fire-code, or building-code amendments should accompany the zoning amendment; and
9. Final numbering and integration with all amendments to Chapter 165 adopted after the base zoning text;
10. Whether an annual March 1 certification, third-party review deposit, generator documentation, commissioning deadline, and recorded decommissioning obligations require separate enabling ordinances, adopted schedules, or development agreements;
11. How Iowa Code §414.23 limits municipal zoning beyond Cascade city limits when county zoning applies, and the distinct plat-review authority under Iowa Code §354.9;
12. Whether a later separate engineering study supports measurable vibration standards; Jackson County's proposed peak-particle-velocity figures are not imported without independent review; and
13. Whether the requested generator equipment schedules or security-sensitive response plans require protection under Iowa Code Chapter 22 while preserving lawful public access.

## I. October 26 Advisory Packet and Community Suggestions

The 90-page October 27 Cascade Data Center Advisory Committee packet supplies new policy comparisons, primarily the Greene County and Decorah examples and more detailed provisions from a Jackson County **working draft**. It also reproduces the original October 6 Cascade M-2 discussion draft on PDF pages 58–72 and the October 1 Simple Mining presentation on pages 73–90. Reproduction in a packet does not make a proposed ordinance adopted law.

A separate submitted Word note asks about emissions and noise from approximately fifteen generators and a possible data center outside city limits but within two miles. These concerns are documented in the packet-review record and source transcription. They are addressed through equipment-specific documentation, noise compliance modeling, and jurisdictional research rather than a City attempt to set independent air-emissions limits or to regulate county-zoned parcels.

The Jackson County material supports considering annual reporting, independently reviewed acoustic testing, appropriate physical vibration measurement, objective applicant-funded review, a road-use agreement, and funded decommissioning. It does **not** establish those provisions as enacted Jackson County law or as scientifically validated thresholds for Cascade.

- [Packet page/provenance index](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/sources/committee-materials/2026-10-27/PACKET_PAGE_AND_PROVENANCE_RECORD.md)
- [Community suggestions / source transcription](https://github.com/ttbakiatwoam/cascade-data-center/blob/master/sources/committee-materials/2026-10-27/THINGS_TO_CONSIDER_SOURCE_RECORD.md)
- Iowa Code §414.23: https://www.legis.iowa.gov/docs/code/2026/414.23.pdf
- Iowa Code §354.9: https://www.legis.iowa.gov/docs/code/2026/354.9.pdf
